<!DOCTYPE html>
<html lang="ru">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Инструкция по пожарной безопасности</title>
    <style>
      body {
        font-family: system-ui, -apple-system, Segoe UI, Roboto, Arial, sans-serif;
        margin: 0;
        padding: 12px 16px;
        background-color: #f5f7fa;
        color: #222;
        line-height: 1.5;
      }
      h1 {
        text-align: center;
        font-size: 1.6rem;
        margin-bottom: 1rem;
        color: #c0392b;
      }
      h2 {
        font-size: 1.3rem;
        border-bottom: 2px solid #ddd;
        padding-bottom: 8px;
        margin-top: 24px;
        margin-bottom: 12px;
      }
      h3 {
        font-size: 1.1rem;
        margin-top: 18px;
        margin-bottom: 6px;
        color: #333;
      }
      p, li {
        font-size: 1rem;
        margin-bottom: 0.6rem;
      }
      ul {
        padding-left: 1.2em;
      }
      .section {
        background: #fff;
        padding: 16px;
        border-radius: 8px;
        box-shadow: 0 1px 3px rgba(0,0,0,0.08);
        margin-bottom: 16px;
      }
      .note {
        background-color: #fff3cd;
        border-left: 4px solid #ffc107;
        padding: 10px 12px;
        font-size: 0.95rem;
        margin-top: 12px;
      }
      @media (max-width: 480px) {
        h1 { font-size: 1.4rem; }
      }
      .tr::before {
        list-style: none;          /* убираем родные маркеры */
        padding-left: 0;
        content: "- "; 
      }
    </style>
  </head>
  <body>
    <h1>Инструкция по пожарной безопасности</h1>

    <div class="section">
      <h2>1. Состояние пожарной безопасности на предприятии</h2>
      <h3>1.1. Пожарная опасность технологических процессов</h3>
      <p>
        Пожарная опасность любого технологического процесса производства зависит от физико-химических свойств веществ и материалов, применяемых в производстве.
      </p>
      <p>
        Пожарная опасность технологических процессов производства делится на три категории — В, Г, Д (приложение 1).
      </p>
    </div>

    <div class="section">
      <h3>2. Общие положения</h3>
      <ul>
        <li><b>2.1.</b> Ответственность за противопожарное состояние котельных, отделов, мастерских, участков, лабораторий и т.п. возлагается на руководителей этих объектов.</li>
        <li><b>2.2.</b> Ответственность за соблюдение противопожарного режима, установленного для каждого рабочего места, а также правильное содержание или использование закреплённых за данным рабочим местом средств, возлагается на работника, обслуживающего данный участок.</li>
        <li><b>2.3.</b> Лица, ответственные за пожарную безопасность, должны пройти противопожарную подготовку. Допуск к работе вновь принятых рабочих, ИТР и служащих без прохождения первичного инструктажа не разрешается.</li>
        <li><b>2.4.</b> Со всеми вновь принятыми лицами перед началом работы должен быть проведён первичный противопожарный инструктаж с росписью в специальном журнале.</li>
        <li><b>2.5.</b> Один раз в квартал со всеми рабочими должен быть проведён повторный противопожарный инструктаж с росписью в журнале инструктажей.</li>
        <li><b>2.6.</b> При перемещении рабочих с одного участка в другой также производится повторный инструктаж.</li>
        <li><b>2.7.</b> С работниками, направленными на участок для производства временных огневых работ с других участков, лицом, ответственным за пожарную безопасность на участке, где проводятся огневые работы, должен быть проведён противопожарный инструктаж с записью в специальном журнале.</li>
      </ul>
      <div class="note">
        Важно: все инструктажи фиксируются в журнале с личной подписью работника.
      </div>
    </div>
    <div class="section">
        <h3>3.Организационные мероприятия по обеспечению пожарной безопасности на предприятии.</h3>
        <ul>
            <li><b>3.1.  </b>На предприятии согласно ППР РФ установлен соответствующий пожарной опасности противопожарный режим, в том числе:</li>
            <li><b>3.1.1  </b>Установлен порядок уборки горючих отходов и пыли, хранения промасленной одежды.</li>
            <li><b>3.1.2  </b>Определен порядок обесточивания электрооборудования в случае пожара и по окончании рабочего дня.  <br> Регламентированы:
            </li>
            <li><b>3.1.3  v</b>Порядок проведения временных огневых работ и других пожароопасных работ.</li>
            <li><b>3.1.4  </b>Действия работников при обнаружении пожара.</li>
            <li><b>3.1.5  </b>Определен порядок и сроки прохождения противопожарного инструктажа, а так же назначен ответственный за их проведение.</li>
            <li><b>3.2  </b>Работники предприятия обязаны:</li>
            <li><b>3.2.1  </b>Соблюдать требования пожарной безопасности, стандартов, норм и правил, утвержденных в установленном порядке, а так же соблюдать и поддерживать противопожарный режим.</li>
            <li><b>3.2.2  </b>Выполнять меры предосторожности при пользовании газовыми приборами, предметами бытовой химии, проведении работ с ЛВЖ и ГЖ, другими опасными в пожарном отношении веществами, материалами и оборудованием.</li>
            <li><b>3.2.3  </b>В случае обнаружения пожара сообщить о нем в пожарную охрану и принять возможные меры к спасению людей, имущества и ликвидации пожара.</li>
        </ul>
    </div>
    <div class="section">
        <h1>ПОЖАРООПАСНЫЕ РАБОТЫ</h1>
        <h3>4.Окрасочные работы.</h3>
        <ul>
            <li><b>4.1  </b>Окрасочные работы следует производить в соответствии с требованиями ППР.</li>
            <li><b>4.2  </b>Составление и разбавление всех видов лаков и красок необходимо производить в изолированных помещениях у наружной стены с оконными проемами или на открытых площадках. Лакокрасочные материалы допускается размещать в кладовой на участке в количестве, не превышающем сменной потребности. Тара изпод лакокрасочных материалов должна быть плотно закрыта и храниться в специально отведенных площадках.
            </li>
            <li><b>4.3  </b>Пролитые на пол лакокрасочные материалы и растворители следует немедленно убрать при помощи опилок, песка и т.д. Мытье полов, стен и оборудования горючими растворителями не разрешается.</li>
            <li><b>4.4  </b>В помещениях, где проводятся окрасочные и краскоприготовительные работы категорически запрещается пользоваться открытым огнем, курение, сварка и т.д., что может привести к возникновению пожара.</li>
        </ul>
        <h3><b>5. Работы с клеями, мастиками, битумами, лаками, полимерными и другими горючими материалами.</b></h3>
        <ul>
            <li><b>5.1  </b>Помещения и рабочие зоны, в которых работают с горючими веществами (приготовление состава и нанесение его на изделие), выделяющими взрывопожароопасные пары, должны быть обеспечены естественной или принудительной приточно-вытяжной вентиляцией. В эти помещения не должны допускаться лица, не участвующие в непосредственном выполнении работ.</li>
            <li><b>5.2  </b>Емкости с горючими веществами нужно открывать только перед использованием, а по окончании работы закрывать и убрать в специально отведенное место (металлический ящик). Тара из-под горючих веществ должна храниться вне помещения в специально отведенном месте. Для производства работ с использованием горючих веществ должен применяться инструмент, изготовленный из материалов, не дающих искр. Промывать инструмент и оборудование, применяемое при производстве работ с горючими веществами, необходимо на открытой площадке или в помещении, имеющем вентиляцию.</li>
            <li><b>5.3  </b>Место варки и разогрева мастик должно быть обваловано (или устроены бортики из негорючих материалов) высотой не менее 0,3 м. </li>
            <li> <b>5.4  </b>Доставку горячей битумной мастики на рабочие места необходимо осуществлять:
                <ol>
                    <li>в спец. металлических бочках, имеющих форму усеченного конуса, обращенного широкой стороной вниз с плотно закрывающимися крышками;</li>
                    <li>переносить мастики в открытой таре не разрешается;</li>
                </ol>
            </li>
            <li><b>5.5  </b>В процессе варки и разогрева битумных составов не разрешается оставлять котлы без присмотра. <br>
            Необходимое количество битума предварительно разогревают в железной емкости до жидкого состояния (160-1800С). Затем расплавленный битум охлаждают до температуры 60-700С, и тонкой струйкой переливают в сосуд с бензином. Перемешивают деревянной мешалкой до тех пор, пока весь битум не растворится. Готовую смесь сливают в герметичный сосуд с пробкой (она огнеопасна). </li>
            <li><b>5.6 </b>Не разрешается пользоваться открытым огнем в радиусе 50 м от места смешивания битума с растворителями.</li>
        </ul>
        <ul>
            <h3><b>6. Огневые работы.</b></h3>
            <li><b>6.1 </b>На проведение всех огневых работ на временных местах руководитель объекта обязан оформить наряд-допуск.</li>
            <li><b>6.2 </b>Приступать к проведению огневых работ можно только после выполнения всех требований П.Б.</li>
            <li><b>6.3 </b>Огневые работы должны немедленно прекращаться в случае обнаружения нарушений требований пожарной безопасности.</li>
            <li><b>6.4  </b>Запрещается проведение в одном помещении электрогазосварки и отделочных работ с использованием мастик, красок, клеев и других горючих материалов.</li>
            <li><b>6.5  </b>Промывать технологическое оборудование следует при концентрации в нем паров (газов) вне пределов их воспламеняемости или в электрическом безопасном режиме. </li>
            <li><b>6.6  </b>При проведении огневых работ запрещается:</li>
            <li><b>6.6.1  </b>приступать к работе при неисправной аппаратуре;</li>
            <li><b>6.6.2  </b>проводить огневые работы на свежеокрашенных конструкциях;</li>
            <li><b>6.6.3 </b>использовать одежду и рукавицы со следами масел, бензина, керосина и др. горючих жидкостей,</li>
            <li><b>6.6.4 </b>хранить на сварочных постах одежду, ЛВЖ, ГЖ и др. горючие материалы;</li>
            <li><b>6.6.5 </b>допускать соприкосновение эл. проводов с баллонами со сжатым, сжиженным и растворенными газами;</li>
            <li><b>6.6.6 </b>производить работы на аппаратах и коммуникациях, заполненных горючими и токсичными веществами, а также находящиеся под электрическим напряжением;</li>
            <li><b>6.6.7  </b>одновременное проведение огневых работ при устройстве гидроизоляции и пароизоляции на кровле, монтаже панелей с горючими и трудно горючими утеплителями, наклейке покрытий полов, и отделке помещений с применением горючих лаков, клеев, мастик и др. горючих материалов.</li>
            <li><b>6.7  </b>Проведение огневых работ на элементах зданий, выполненных из легких металлических конструкций с горючими и трудногорючими утеплителями, не разрешается.</li>
        </ul>
        <ul>
            <h3><b>7. Газосварочные работы.</b></h3>
            <li><b>7.1  </b>Переносные ацетиленовые генераторы следует устанавливать на открытых площадках. Допускается временная их работа в хорошо проветриваемом помещениях. В местах установки ацетиленового генератора должны быть вывешены таблички (плакаты) «Вход посторонним воспрещен - огнеопасно», «Не курить», «Не проходить с огнем».</li>
            <li><b>7.2  </b>По окончании работы карбид кальция в переносном генераторе должен быть выработан.</li>
            <li><b>7.3  </b>Курение и применение открытого огня в радиусе менее 10 м от переносного ацетиленового генератора не разрешается, о чем должны быть вывешены соответствующие запрещающие знаки.</li>
            <li><b>7.4  </b>Вскрытые барабаны с карбидом кальция следует защищать непроницаемыми для воды крышками.</li>
            <li><b>7.5  </b>В местах хранения и вскрытия барабанов с карбидом кальция запрещается курение, пользование открытым огнем и применение искрообразующего инструмента.</li>
            <li><b>7.6  </b>При обращении с порожними баллонами из-под кислорода или ГГ должны соблюдаться такие же меры безопасности, как и с наполненными баллонами.</li>
            <li><b>7.7  </b>При проведении газосварочных и газо-резательных работ запрещается:
            <ul>
                <li><b>7.7.1  </b>отогревать замерзшие генераторы, трубопроводы, вентили, редукторы и др. детали сварочных установок открытым огнем или раскаленными предметами;</li>
                <li><b>7.7.2  </b>допускать прикосновение кислородных баллонов, редукторов и др. сварочного оборудования с различными маслами, а также промасленной одеждой и ветошью;</li>
                <li><b>7.7.3  </b>работать от одного водяного затвора двум сварщикам;</li>
                <li><b>7.7.4  </b>загружать карбид кальция завышенной грануляции или проталкивать его в воронку аппарата с помощью железных прутков и проволоки, а также работать на карбидной пыли;</li>
                <li><b>7.7.5  </b>загружать карбид кальция в мокрые загрузочные корзины или при наличии воды в газосборнике;</li>
                <li><b>7.7.6  </b>производить продувку шланга для ГГ кислородом и кислородного шланга ГГ, а также взаимозаменять шланги при работе;</li>
                <li><b>7.7.7  </b>пользоваться шлангами, длина которых превышает 30 м, а при производстве монтажных работ - 40 м;</li>
                <li><b>7.7.8  </b>перекручивать, заламывать или зажимать газопроводящие шланги; переносить генератор при наличии в газосборнике ацетилена;</li>
                <li><b>7.7.9  </b>форсировать работу ацетиленовых генераторов путем преднамеренного увеличения давления газа в них или увеличения единовременной загрузки карбида кальция;</li>
                <li><b>7.7.10  </b>применять медный инструмент для вскрытия барабанов с карбидом кальция, а такжеn медь в качестве припоя для пайки ацетиленовой аппаратуры и в др. местах, где возможно соприкосновение с ацетиленом.</li>
            </ul>    
            </li>
        </ul>
        <ul>
            <h3><b>8. Электросварочные работы.</b></h3>
            <li><b>8.1  </b>Полы в помещениях, где организованы постоянные места проведения сварочных работ, должны быть выполнены из негорючих материалов.</li>
            <li><b>8.2  </b>Не разрешается использовать без изоляции или с поврежденной изоляцией провода, а также применять нестандартные электропредохранители.</li>
            <li><b>8.3  </b>Соединять сварочные провода следует при помощи прессования сварки, пайки или спец. зажимов.</li>
            <li><b>8.4  </b>При проведении электросварочных работ во взрывопожароопасных и пожароопасных помещениях и сооружениях обратный проводник от свариваемого изделия до источника тока выполняется только изолированным проводом, причем по качеству изоляции он не должен уступать прямому проводнику присоединяемому к электродержателю.</li>
            <li><b>8.5  </b>Электроды, применяемые при сварке, должны быть заводского изготовления, и соответствовать номинальной величине сварочного тока. При смене электрода их остатки следует помещать в спец. металлический ящик, устанавливаемый у места сварочных работ</li>
            <li><b>8.6  </b>Электросварочная установка во время работы должна быть заземлена.</li>
            <li><b>8.7  </b>При проведении электросварочных работ на местах во взрывоопасных зонах:
            <ul>
                <li><b>8.7.1  </b>рекомендуется использовать источники питания постоянного тока или спец. источники переменного тока, имеющие в конструкции импульсные генераторы, повышающие напряжение между электродом и свариваемым изделием в момент повторного возбуждения дуги (источник питания типа «разряд»),</li>
                <li><b>8.7.2  </b>сварку в вертикальном и поточном положении необходимо выполнять электродами диаметром не более 4 мм. </li>
                <li><b>8.7.3  </b>перед включением электросварочной установки следует убедиться в отсутствии электрода в электродержателе.</li>
            </ul>
            </li>
        </ul>
        <ul>
            <h3><b>9. Паяльные работы.</b></h3>
            <li><b>9.1  </b>Рабочее место при проведении паяльных работ должно быть очищено от горючих материалов, а находящиеся на расстоянии 5 м конструкции из горючих материалов, должны быть защищены экранами из негорючих материалов, или пролиты водой. </li>
            <li><b>9.2  </b>Паяльные лампы необходимо содержать в исправном состоянии и не реже одного раза в месяц проверять их на прочность и герметичность.</li>
            <li><b>9.3  </b>Заправлять паяльные лампы горючим и разжигать их следует в специально отведенных для их целей местах.</li>
            <li><b>9.4  </b>Для предотвращения выброса пламени из паяльной лампы заправляемое в лампу горючее должно быть очищено от посторонних примесей и воды.</li>
            <li><b>9.5  </b>Во избежании взрыва паяльной лампы запрещается:
            <ul>
                <li><b>9.5.1  </b>применять в качестве горючего для ламп, работающих на керосине, бензин или смеси бензина с керосином.</li>
                <li><b>9.5.2  </b>повышать давление в резервуаре лампы при накачке воздуха более допустимого рабочего давления, указанного в паспорте. </li>
                <li><b>9.5.3  </b>заполнять лампу горючим более чем на 3/4 объема ее резервуара</li>
                <li><b>9.5.4  </b>отвертывать воздушный винт и наливную пробку, когда лампа горит или еще не остыла.</li>
                <li><b>9.5.5  </b>ремонтировать лампу, а также выливать из нее или заправлять ее горючим вблизи открытого огня (в том числе, горящей спички, сигареты и т.п.).</li>
            </ul>
            </li>
        </ul>
        <ul>
            <h3><b>10. Режим курения:</b></h3>
            <li><b>10.1</b>Курение на рабочих местах запрещается. </li>
            <li><b>10.2</b>Курить разрешается только в специально отведенных и оборудованных в противопожарном отношении местах.</li>
        </ul>
        <ul>
            <h3><b>11. Пути эвакуации:</b></h3>
            <li><b>11.1</b>Все двери эвакуационных выходов должны свободно открываться в сторону выхода из помещений, не перекрывая основных путей эвакуации. При пребывании людей в помещении двери могут запираться только на внутренние, легко сбрасываемые запоры.</li>
            <li><b>11.2</b>Тамбуры эвакуационного выхода должны быть освещены.</li>
            <li><b>11.3</b> ЗАПРЕЩАЕТСЯ:
            <ul>
                <li class="tr">загромождать проходы, коридоры, тамбуры, лифтовые холлы, лестничные площадки, марши лестниц различными материалами, а также забивать двери эвакуационных выходов;</li>
                <li class="tr">применять на путях эвакуации горючие материалы для отделки, облицовки, окраски стен и потолков, а в лестничных клетках также ступеней и площадок; </li>
                <li class="tr">устраивать в тамбурах эвакуационных выходов вешалки для одежды, сушилки и хранить какие-либо материалы.</li>
            </ul>
            </li>
        </ul>
        <ul>
            <h3><b>12. Порядок действия при пожаре.</b></h3>
            <li><b>12.1  </b> Каждый гражданин при обнаружении пожара или признаков горения обязан:
            <ul>
                <li><b>12.1.1  </b>немедленно сообщить об этом в пожарную охрану (при этом необходимо назвать адрес объекта, место возникновения пожара, сообщить свою фамилию), поставить в известность администрацию предприятия.</li>
                <li><b>12.1.2  </b>принять по возможности меры по эвакуации людей, тушению пожара и сохранности материальных ценностей.</li>
            </ul>
            </li>
            <li><b>12.2  </b>Руководитель предприятия (другое должностное лицо), прибывшее к месту пожара, обязан: 
            <ul>
                <li><b>12.2.1  </b>продублировать сообщение о возникновении пожара в пожарную охрану и поставить в известность вышестоящее руководство, диспетчера.</li>
                <li><b>12.2.2  </b>в случае угрозы жизни людей немедленно организовать их спасение, используя для этого имеющиеся силы и средства.</li>
                <li><b>12.2.3  </b>проверить включение в работу автоматических систем противопожарной защиты (оповещение людей о пожаре, противодымной защиты).</li>
                <li><b>12.2.4</b>при необходимости отключить электроэнергию (за исключением систем противопожарной защиты), остановить работу транспортирующих устройств, агрегатов аппаратов, перекрыть газовые, паровые и водяные коммуникации, остановить работу систем вентиляции в аварийном и смежном с ним помещениях, выполнить другие мероприятия, способствующие предотвращению развития пожара и задымления помещения здания</li>
                <li><b>12.2.5  </b>прекратить все работы в здании, кроме работ, связанных с мероприятиями по ликвидации пожара</li>
                <li><b>12.2.6  </b>удалить за пределы опасной зоны всех работников, не участвующих в тушении пожара.</li>
                <li><b>12.2.7  </b>осуществить общее руководство по тушению пожара до прибытия подразделения пожарной охраны.</li>
                <li><b>12.2.8  </b>обеспечить соблюдение требований безопасности работниками, принимающими участие в тушении пожара.</li>
                <li><b>12.2.9  </b>одновременно с тушением пожара организовать эвакуацию и защиту материальных ценностей.</li>
                <li><b>12.2.10  </b>организовать встречу подразделений пожарной охраны и оказать помощь в выборе кратчайшего пути для подъезда к очагу пожара</li>
            </ul>
            </li>
            <li><b>12.3  </b>По прибытии пожарного подразделения, начальник (мастер) участка обязан проинформировать руководителя тушения пожара о конструктивных и технологических особенностях объекта, прилегающих строений и сооружений, количестве и пожароопасных свойствах хранимых и применяемых веществ, материалов и др. сведениях необходимых для успешной ликвидации пожара, а также организовать привлечение сил и средств объекта к осуществлению необходимых мероприятий, связанных с ликвидацией пожара и предупреждением его развития.</li>
        </ul>
    </div>
  </body>
</html>
