<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Инструкция по организации безопасного проведения газоопасных работ</title>
    <style>
        body {
            font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif;
            line-height: 1.5;
            margin: 16px;
            padding: 0;
        }
        h1, h2 {
            color: #333;
        }
        .section {
            margin-bottom: 2em;
        }
        .app {
            margin-left: 2em;
            padding: 0.5em;
            background-color: #f0f0f0;
            border-radius: 4px;
        }
        li {
            text-indent: 1em;
        }
        .pril {
            text-align: right;
        }
        p {
        /* Красная строка: отступ первой строки */
        text-indent: 1em;
        margin-top: 0;
        margin-bottom: 1em;
        }

        h1, h2 {
        margin-bottom: 0.5em;
        }
    </style>
</head>
<body>
    <h1>Инструкция </h1>
    <h2>По организации безопасного проведения газоопасных работ.</h2>

    <div class="section">
        <h2>1. ОБЩИЕ ПОЛОЖЕНИЯ</h2>
        <ol>
            <li>Настоящая инструкция разработана на основании типовой инструкции по организации безопасного проведения газоопасных работ.</li>
            <li>Настоящая инструкция определяет порядок организации и безопасного проведения газоопасных работ на объектах, подконтрольных Ростехнадзору (оборудование котельных, ГРУ, внутри ёмкостей и т. п.).</li>
            <li>Требования инструкции распространяются на газоопасные работы, выполняемые персоналом предприятия. Сторонние организации при выполнении газоопасных работ обязаны руководствоваться инструкцией предприятия-заказчика.</li>
            <li>К газоопасным относятся работы, связанные с осмотром, чисткой, ремонтом технологического оборудования котельных, ГРУ, коммуникаций, в том числе работы внутри ёмкостей (барабаны, коллекторы, резервуары, цистерны, колодцы, прямки и т. п.), при проведении которых присутствуют или не исключена возможность выделения в рабочую зону природного газа, вредных паров, газов и других веществ, способных вызвать взрыв, загорание или оказать вредное воздействие на организм человека, а также работы при недостаточном содержании кислорода (ниже 20 % объёма).</li>
            <li>Перечень газоопасных работ, которые выполняются по наряду-допуску или без оформления наряда-допуска, приводится в Приложении 1.</li>
            <li>На проведение газоопасных работ оформляется наряд-допуск (Приложение 2), предусматривающий разработку и последующее осуществление комплекса мероприятий по подготовке и безопасному проведению работ.</li>
            <li>Периодически повторяющиеся газоопасные работы, являющиеся неотъемлемой частью технологического процесса, характеризующиеся аналогичными условиями их проведения, постоянством места и характера работ, определённым составом исполнителей, могут проводиться без оформления наряда-допуска по утверждённым производственным инструкциям. Эти работы также включены в перечень газоопасных работ в Приложении 1. Меры безопасности при проведении таких работ должны быть изложены в производственных инструкциях, разрабатываемых с учётом требований настоящей инструкции.</li>
            <li>Регистрируются такие работы в журнале учёта газоопасных работ, проводимых без оформления нарядов-допусков с указанием времени начала и окончания работ (Приложение 3). Журнал должен быть прошнурован, скреплён печатью. Страницы в журнале должны быть пронумерованы. Срок хранения журнала — не менее 5 лет со дня его окончания.</li>
            <li>Газоопасные работы в аварийных ситуациях проводятся в соответствии с планами локализации и ликвидации аварий.</li>
            <li>Газоопасные работы, выполняемые по наряду-допуску, должны проводиться в дневное время, бригадой рабочих в составе не менее двух человек под руководством специалиста. В исключительных случаях проведение неотложных газоопасных работ может быть разрешено в тёмное время. При этом в наряде-допуске должны быть предусмотрены дополнительные мероприятия по обеспечению безопасного проведения работ, учитывающие условия их выполнения в тёмное время суток.</li>
            <li>Рабочие, обученные технологии проведения газоопасных работ, правилам пользования средствами индивидуальной защиты (противогазами и спасательными поясами), способам оказания первой (доврачебной) помощи, аттестованные и прошедшие проверку знаний в области промышленной безопасности.</li>
            <li>Каждая газоопасная работа, выполняемая с оформлением наряда-допуска по форме Приложения 2 или регистрируемая в журнале учёта по форме Приложения 3, состоит из двух этапов: 
                <ol>
                    <li>подготовка объекта к проведению газоопасной работы;</li>
                    <li>непосредственное проведение газоопасной работы.</li>
                </ol>
            </li>
            <li>Ответственным за подготовку объекта к проведению газоопасной работы назначается инженерно-технический работник участка, в ведении которого находится эксплуатационный и ремонтный персонал данного объекта.</li>
            <li>Ответственным за проведение газоопасной работы назначается инженерно-технический работник, не занятый на период проведения такой работы ведением технологического процесса и знающий способы безопасного проведения газоопасных работ.</li>
            <li>В случае выполнения работы газоспасателями или работниками сторонних организаций ответственным за их проведение назначается инженерно-технический работник, допущенный к руководству газоопасными работами, в ведении которого находятся исполнители газоопасных работ.</li>
        </ol>
    </div>

    <div class="section">
        <h2>2. ОТВЕТСТВЕННОСТЬ И ОБЯЗАННОСТИ РУКОВОДИТЕЛЕЙ И ИСПОЛНИТЕЛЕЙ РАБОТ</h2>
        <ol>
            <li>Главный инженер несёт ответственность за организацию работ по обеспечению безопасного проведения газоопасных работ в целом по предприятию.</li>
            <li>Главный инженер предприятия обязан: организовать работу по обеспечению выполнения требований настоящей инструкции в целом по предприятию; принимать меры по сокращению количества газоопасных работ и повышению уровня их безопасности путём усовершенствования технологических процессов и их оснащения средствами автоматического контроля, диагностики, блокировки отдельных узлов и аппаратов, средствами гидравлической, механической, химической очистки технологического оборудования и коммуникаций.</li>
            <li>Ответственность за организацию безопасного проведения газоопасных работ на участках несёт начальник района.</li>
            <li>Начальник района обязан:
                <ol>
                    <li>организовывать разработку мероприятий по подготовке и безопасному проведению газоопасной работы и обеспечивать контроль их выполнения;</li>
                    <li>назначать ответственного за проведение подготовительных работ (начальник участка, мастер) и ответственного за проведение газоопасных работ (мастер, начальник участка), знающих порядок подготовки и правила проведения этих работ;</li>
                    <li>совместно с лицом, ответственным за проведение газоопасной работы, определять средства индивидуальной защиты, состав исполнителей и устанавливать режим работы (продолжительность пребывания в средствах защиты, перерывов в работе, периодичность отбора проб воздуха и т. п.).</li>
                </ol>   
            </li>
            <li>В случае, когда подготовка и непосредственное проведение газоопасной работы выполняются одним составом исполнителей, допускается назначать одного руководителя за её подготовку и проведение при условии, что назначенное лицо знает безопасные методы и приёмы ведения работы и освобождено от выполнения других обязанностей на период её проведения.</li>
            <li>Лицо, ответственное за проведение подготовительных работ, несёт ответственность за правильное и надёжное отключение и отглушение (в случае необходимости) участка проведения газоопасных работ и выполнение мер безопасности, предусмотренных в наряде-допуске или в журнале учёта газоопасных работ, выполняемых без оформления наряда-допуска.</li>
            <li>Лицо, ответственное за проведение газоопасных работ, несёт ответственность за правильность и полноту принятых мер безопасности, за достаточную квалификацию лиц, назначенных исполнителями этих работ, за полноту и качество их инструктажа, за техническое руководство работой и соблюдение работающими мер безопасности.</li>
            <li>Начальник участка обязан:
                <ol>
                    <li>обеспечить возможность безопасного проведения подготовительных работ и самих газо пасных работ;</li>
                    <li>предупредить эксплуатационный персонал о проводимых газоопасных работах и сделать соответствующую запись в журнале приема-сдачи смен;</li>
                    <li>начать подготовительную работу только по согласованию с начальником района, обспечвать последовательность и полноту выполнения мероприятий, предусмотренных в наряде-допуске или в журнале учета газоопасных работ, выполняемых без наряда-допуска;</li>
                    <li>обеспечить проведение анализа воздушной среды на месте работы после выполнения подготовительных мероприятий;</li>
                    <li>проверить полноту выполнения подготовительных мероприятий, готовность объекта к проведению газоопасных работ;</li>
                    <li>довести до сведения исполнителей о специфических особенностях производства, объекта и характерных опасностях, которые могут возникнуть при проведении работы.</li>
                    <li>проверить у исполнителей наличие и исправность средств индивидуальной защиты, инструмента и приспособлений, их соответствие характеру выполняемых работ;</li>
                    <li>провести инструктаж исполнителей о правилах безопасного ведения работ и порядке эвакуации пострадавшего из опасной зоны. Примерный перечень вопросов, освещаемых при инструктаже, приведен в Приложении 4;</li>
                    <li>контролировать выполнение исполнителями мероприятий, предусмотренных в наряде-допуске или в инструкциях по рабочим местам;</li>
                    <li>обеспечивать последовательность и режим выполнения газоопасной работы;</li>
                    <li>обеспечивать контроль состояния воздушной среды;</li>
                    <li>принимать меры, исключающие допуск на место проведения газоопасной работы лиц, не занятых ее выполнением;</li>
                    <li>в случае возникновения опасности или ухудшения самочувствия исполнителей немедленно прекращать ведение работ, поставить об этом в известность начальника района и принять необходимые меры по обеспечению безопасности работ;</li>
                    <li>по окончании регламентированных перерывов убеждаться, что условия безопасного проведения работ не изменились. Не допускать возобновление работы при выявлении изменения условий ее безопасного проведения;</li>
                    <li>по окончании работы совместно с начальником района проверить полноту и качество выполнения работы и закрыть наряд-допуск.</li>
                </ol>
            <li>Исполнители газоопасных работ несут ответственность за выполнение всех мер безопасности, предусмотренных в наряде-допуске или в инструкциях по рабочим местам для работ, регистрируемых в журнале учета газоопасных работ, выполняемых без наряда-допуска.</li>
            <li>Исполнители газоопасных работ обязаны:
                <ol>
                    <li>пройти инструктаж по безопасному проведению работ и расписаться в наряде-допуске;</li>
                    <li>ознакомиться с условиями, характером и объемом работ на месте их выполнения;</li>
                    <li>выполнять только ту работу, которая указана в наряде-допуске;</li>
                    <li>приступать к выполнению работ только по указанию лица, ответственного за проведение этой работы;</li>
                    <li>применять средства защиты и соблюдать меры безопасности, предусмотренные нарядом-допуском;</li>
                    <li>знать признаки отравления вредными веществами, места расположения средств сигнализации и связи, порядок эвакуации пострадавших из опасной зоны;</li>
                    <li>уметь оказывать первую помощь пострадавшим, пользоваться средствами индивидуальной защиты, спасательным снаряжением и инструментом;</li>
                    <li>следить за состоянием товарищей по работе, оказывать им необходимую помощь. При ухудшении собственного самочувствия или обнаружении признаков недомогания у товарищей работу прекратить и немедленно сообщить об этом лицу, ответственному за проведение работ;</li>
                    <li>прекращать работы при возникновении опасной ситуации, а также по требованию начальника участка (района), ответственного за проведение работ, работников службы техники безопасности, представителей инспектирующих органов;</li>
                    <li> после окончания работ привести в порядок место проведения работ, убрать инструменты, приспособления и т.п.</li>
                </ol>
            </li>
        </ol>
    </div>   
    <div class="section">
        <h2>3. ПОРЯДОК ОФОРМЛЕНИЯ ДОКУМЕНТАЦИИ НА ПРОВЕДЕНИЕ ГАЗООПАСНЫХ РАБОТ</h2>
        <ol>
            <li>Наряд-допуск выдается главным инженером или лицом, имеющим право выдачи наряда – допуска (назначаются приказом по предприятию) с регистрацией в специальном журнале и присвоением очередного номера. </li>
            <li>Лицо, выдавшее наряд-допуск, несет ответственность за необходимость и возможность проведения газоопасных работ.</li>
            <li>Наряд-допуск оформляется начальником района в одном экземпляре.</li>
            <li>После выполнения подготовительных работ наряд – допуск подписываются лицом ответственным за проведение подготовительных работ и лицом ответственным за проведение газоопасных работ, подтверждающих полноту выполнения подготовительных работ и мероприятий, обеспечивающих безопасность проведения самих газоопасных работ. </li>
            <li>Лица, подписавшие наряд-допуск, несут ответственность за правильность и полноту разработанных мероприятий по подготовке и проведению газоопасных работ, указанных в наряде-допуске, а также за достаточную квалификацию лиц, включенных в наряд-допуск в качестве руководителей и исполнителей газоопасных работ.</li>
            <li>Запрещается заполнение наряда-допуска карандашом. Записи должны быть четкими. Исправления в тексте не допускаются.</li>
            <li>Наряд-допуск на проведение газоопасной работы выдается на каждое место и вид работ, каждой бригаде, проводящей такие работы, и действителен в течение одной смены.</li>
            <li>Если работа оказалась незаконченной, условия ее проведения не ухудшились, а характер работы не изменился, то наряд-допуск может быть продлен на следующую смену той же бригаде с подтверждением возможности проведения работы для каждой последующей смены подписями лиц, указанных в пункте 4 наряда-допуска. </li>
            <li>Экземпляр наряда-допуска после окончания газоопасных работ передается лицу, ответственному за организацию газоопасных работ (начальнику района) и хранится в делах района не менее одного года.</li>
            <li>Во всех случаях проведения работ в емкостях, связанных с разгерметизацией оборудования и трубопроводов, к наряду-допуску должны быть приложены схемы расположения запорной арматуры, удаления продукта, промывки, продувки, парки аппарата и установки заглушек, подписанные начальником участка.</li>
        </ol>
    </div>
    <div class="section">
        <h2>4. ПОДГОТОВИТЕЛЬНЫЕ РАБОТЫ</h2>
        <ol>
            <li>Подготовка объекта к проведению на нем газоопасной работы осуществляется эксплуатационным персоналом участка под руководством лица, ответственного за проведение подготовительных работ.</li>
            <li>Для подготовки объекта (оборудования, коммуникаций и т.п.) к газоопасным работам должен быть выполнен весь комплекс подготовительных работ, предусмотренных в соответствующих инструкциях и наряде-допуске.
            <p>При этом должны быть приняты меры по максимальному снижению степени опасности газоопасной работы путем сброса давления, удаления вредных и взрывоопасных продуктов, исключения их поступления из смежных технологических систем, а также по исключению возможных источников искрообразования.</p></li>
            <li>Место проведения газоопасной работы, связанной с возможностью выброса взрывоопасных и вредных продуктов, должно быть обозначено (ограждено), а при необходимости выставлены посты с целью недопущения пребывания посторонних лиц в опасной зоне.</li>
            <li>Электроприводы движущихся механизмов должны быть отключены от источников питания видимым разрывом и отсоединены от этих механизмов. На пусковых устройствах у аппаратов и в электрораспределительных устройствах вывешивают плакаты «Не включать - работают люди!», которые снимают по окончании работ по указанию ответственного за проведение газоопасных работ.</li>
            <li>Для оценки качества выполнения подготовительных мероприятий перед началом проведения газоопасной работы следует произвести анализ воздушной среды на содержание кислорода, а также вредных, взрывоопасных и взрывопожароопасных веществ с записью результатов в наряде-допуске.</li>
            <li>В период подготовки к проведению газоопасных работ осуществляется проверка наличия и исправности средств индивидуальной защиты, инструментов, приспособлений и других средств обеспечения безопасности исполнителей. Проводится инструктаж исполнителей и проверяется их умение пользоваться средствами индивидуальной защиты, знание безопасных приемов работы и методов оказания первой помощи пострадавшим, о чем делается отметка в соответствующем пункте наряда-допуска.</li>
        </ol>
    </div>
    <div class="section">
        <h2>5. ПРОВЕДЕНИЕ ГАЗООПАСНЫХ РАБОТ</h2>
        <ol>
            <li>Газоопасные работы разрешается проводить только после выполнения всех подготовительных работ и мероприятий, предусмотренных нарядом-допуском и инструкциями по рабочим местам. Запрещается увеличивать объем работ, предусмотренный нарядом допуском</li>
            <li>Выполнять газоопасные работы следует бригадой исполнителей в составе не менее двух человек, а в котлах и колодцах не менее трех человек. Члены бригады должны быть обеспечены соответствующими средствами индивидуальной защиты, спецодеждой, спецобувью, инструментом, приспособлениями и вспомогательными материалами.</li>
            <li>Перед началом газоопасных работ лицо, ответственное за их проведение опрашивает каждого исполнителя о самочувствии.</li>
            <li>Входить в газоопасное место можно только с разрешения лица, ответственного за проведение работ и в соответствующих средствах защиты, надетых за пределами опасной зоны.
            <p>Работа должна начинаться в присутствии лица, ответственного за проведение работ. Необходимость его постоянного присутствия на месте работ или периодичность осуществления контроля определяется нарядом – допуском. </p></li>
            <li>Работы, связанные с возможным выделением взрывоопасных продуктов, должны выполняться с применением инструментов и приспособлений, не дающих искр, в соответствующей спецодежде и спецобуви.</li>
            <li>Для освещения необходимо применять переносные светильники напряжением не выше 12В или аккумуляторные лампы, соответствующие по исполнению категории и группе взрывоопасной смеси</li>
            <li>Применение средств индивидуальной защиты органов дыхания и длительность работы в них должны отвечать требованиям стандартов и технических условий.
            <p>Срок единовременного пребывания работающего в шланговом противогазе определяется нарядом-допуском (пункт 8), но не должен превышать 30 мин.</p></li>
        </ol>
    </div>
    <div class="section">
        <h2>6. ДОПОЛНИТЕЛЬНЫЕ МЕРЫ БЕЗОПАСНОСТИ ПРИ РАБОТЕ ВНУТРИ ЕМКОСТЕЙ</h2>
        <ol>
            <li>Емкости, подлежащие вскрытию, осмотру, чистке или ремонту, должны бытьосвобождены от продукта, отключены от действующего оборудования и системытрубопроводов с помощью стандартных заглушек (согласно схеме, прилагаемой кнаряду-допуску) и в зависимости от свойств находившихся в них химических продуктовпромыты, пропарены острым паром, продуты инертным газом и чистым воздухом.</li>
            <li>Работы по установке (снятию) заглушек, включенные в перечень мероприятий по подготовке объекта и предусмотренные в п.6 наряда-допуска, не требуют дополнительного оформления наряда-допуска и могут проводиться как эксплуатационным персоналом, выполняющим подготовительные работы, так и персоналом, включенным в бригаду по выполнению этих работ. Меры безопасности при установке (снятии) заглушек должны быть изложены в п.7 наряда-допуска на выполнение работ внутри аппарата.</li>
            <li>Нагретые емкости перед спуском в них людей должны быть охлаждены до температуры, непревышающей 30°С. В исключительных случаях при необходимости проведения работ в условиях более высокой температуры разрабатываются дополнительные меры безопасности (непрерывная обдувка свежим воздухом, применение термозащитных костюмов, обуви, частые перерывы в работе и т.п.).</li>
            <li>Перед началом работ внутри емкостей и на все время их проведения в зоне газоопасных работ на видном месте вывешивается плакат «Газоопасные работы», который снимается после их окончания и только с разрешения ответственного за проведение работ. </li>
            <li>Для проведения работ внутри емкостей должна назначаться бригада в составе не менее трех человек. Пребывание внутри емкости разрешается, как правило, одному человеку. При необходимости пребывания в емкости большего числа работающих, должны быть разработаны, внесены в наряд-допуск и дополнительно осуществлены меры безопасности, предусматривающие увеличение числа наблюдающих (не менее двух наблюдающих на одного работающего в аппарате), порядок входа и эвакуации работающих, порядок размещения шлангов, заборных патрубков противогазов, сигнально-спасательных веревок, наличие средств связи и сигнализации на местепроведения работ и д р</li>
            <li>Во всех случаях на рабочего, спускающегося в емкость, должен быть надет спасательный пояс с сигнально-спасательной веревкой. 
            <p>Пояс, карабин и сигнально-спасательная веревка должны быть испытаны в установленном порядке.</p>
            <p>При отсутствии зрительной связи между работающим и наблюдающим, должна быть установлена система подачи условных сигналов.</p>    
            </li>
            <li>При проведении работ внутри емкости наблюдающий должен находиться у люка (лаза) емкости в таком же снаряжении, как и работающий, имея при себе изолирующий противогаз в положении <b>«наготове»</b>.
                <p>При этом он обязан:</p>
                <ol>
                    <li>следить за сигналами и поведением человека, работающего внутри;</li>
                    <li>следить за состоянием воздушного шланга противогаза и расположением воздухозаборного устройства;</li>
                    <li>при необходимости вызывать к месту работ лицо, ответственное за проведение работ, используя доступные способы связи и сигнализации;</li>
                    <li>спускаться в емкость для оказания помощи пострадавшему в изолирующем противогазе только после предварительного оповещения ответственного за проведение газоопасных работ.</li>
                </ol>
            </li>
            <li>Для защиты органов дыхания работающих внутри емкостей должны применяться шланговые кислородные или воздушные изолирующие аппараты. 
                <p><b>Использование фильтрующих противогазов запрещается.</b></p>
            </li>
            <li>Работа внутри емкости без средств защиты органов дыхания может быть разрешена главным инженером при условии, если содержание кислорода в емкости составляет не менее 20 % объема, а содержание вредных паров и газов в емкости не превышает предельно допустимых концентраций (ПДК) этих веществ в воздухе рабочей зоны
            <p>При этом должна быть исключена возможность попадания вредных, взрывоопасных и взрывопожароопасных паров и газов извне или выделения их из отложений, футеровки и т.п. </p>
            </li>
            <li>Для спуска рабочего в емкость, работы внутри емкости и подъема из нее, применяемые переносные лестницы должны испытываться в установленном порядке и соответствовать условиям безопасности.
            <p>Проверка исправности, устойчивости и надежности закрепления лестницы по месту работы проводится в присутствии ответственного за проведение работ.</p>    
            </li>
            <li>Рабочий при спуске в емкость и при выходе из нее не должен держать в руках какие-либо предметы. Все необходимые для работы инструменты и материалы должны подаваться в емкость способом, исключающим их падение и травмирование работающих.</li>
            <li>Если в действиях работающего внутри емкости имеют место отклонения от обычного поведения (признаки недомогания, попытка снять маску противогаза), а также при возникновении других обстоятельств, угрожающих его безопасности, работу следует немедленно прекратить, а рабочего из емкости эвакуировать.</li>
            <li>После окончания работ внутри емкости лицо, ответственное за их проведениеперед  закрытием люков должен лично убедиться, что в емкости не остались люди, убран инструмент, материалы и не осталось посторонних предметов, а также сделать об этом запись в пункте 5 наряда-допуска.</li>
            <li>На период проведения работ открытые люки колодцев должны быть ограждены, а в ночное время освещены.</li>
            <li>При нанесении защитных покрытий на внутренние поверхности емкостей, выполнение которых сопровождается выделением вредных и взрывоопасных продуктов, следует предусматривать принудительное удаление этих продуктов.</li>
            <li>Огневые работы в емкостях проводятся при полностью открытых люках (лазах) и воздухообмене, обеспечивающем нормальный воздушный режим в зоне работы. При их проведении оформляется наряд-допуск, а также разрешение на проведение огневых работ в соответствии с требованиями «Инструкции по организации и проведению огневых работ»</li>
            
        </ol>

    </div>
    <div>
        <h2 class="pril">ПРИЛОЖЕНИЕ 1</h2>
        <h2>ПЕРЕЧЕНЬ ГАЗООПАСНЫХ РАБОТ</h2>
        <h3 id="grs">1. Работы, проводимые с оформлением наряда–допуска по форме приложения 2.</h3>
        <table border="1">
        <thead>
            <tr>
            <!-- Первые два столбца: объединяем по вертикали на 2 строки -->
            <th rowspan="2">Место и характер работы <br>(поз. оборудования по <br>схеме)</th>
            <th rowspan="2">Возможные опасные и <br>вредные <br>производственные <br>факторы</th>

            <!-- Последние два столбца: объединяем по горизонтали в один заголовок -->
            <th colspan="2">Основные мероприятия</th>
            </tr>
            <!-- Вторая строка шапки: здесь нет ячеек для первых двух столбцов — они уже заняты rowspan -->
            <tr>
            <th>по подготовке объекта к <br>газоопасной работе </th>
            <th>по безопасному <br>проведению <br>газоопасных работ</th>
            </tr>
        </thead>
        <tbody>
            <tr>
            <!-- Первая строка данных: первые два столбца всё ещё заняты rowspan из шапки -->
            <th>1</th>
            <th>2</th>
            <th>3</th>
            <th>4</th>
            </tr>
            <tr>
            <!-- Третья строка: теперь все 4 столбца обычные -->
            <td>
                <ol>
                    <li>Присоединение новых газопроводов к действующим газопроводам.</li>
                    <li>Ввод и вывод ГРУ и газопроводов в эксплуатацию.</li>
                    <li>Техническое обслуживание и ремонт действующих газопроводов, газового оборудования и арматуры ГРУ.</li>
                    <li>Прочистка газопроводов, установка и снятие заглушек на газопроводах, находящихся «под газом», отсоединение от газопроводов котлов и приборов.</li>
                    <li>Демонтаж газопроводов.</li>
                    <li>Все виды ремонта, связанные с выполнением огневых работ на действующих газопроводах, оборудовании ГРУ.</li>
                    <li>Огневые работы непосредственно в помещении газовой котельной.</li>
                    <li>Работы внутри котлов, газоходов, резервуаров, цистерн и другого аналогичного оборудования, а также в газоопасных колодцах, камерах, приямках, тоннелях и др. аналогичных местах.</li>
                    <li>Ремонт трубопроводов и арматуры без снятия ее с трубопроводов, ремонт и замена импульсных линий газо-, мазуто-, маслопроводов.</li>
                    <li>Нанесение антикоррозионных покрытий в замкнутых помещениях или с ограниченным доступом в помещение.</li>
                    <li>Восстановительные работы по приведению газоходов и газового оборудования в технически исправное состояние.</li>
                    <li>Пуск газа в газопроводы при вводе в эксплуатацию (расконсервации, после ремонта (реконструкции))</li>
                    <li>Отключение (подключение) к газопроводам газоиспользующих установок.</li>
                    <li>Продувка газопроводов при отключении (включении) газоиспользующих установок в работу.</li>

                </ol>
            </td>
            <td>
                <ol>
                    <li>Производственный шум.</li>
                    <li>Повышенная температура.</li>
                    <li>Выделение взрывоопасных продуктов.</li>
                    <li>Повышенное давление</li>
                    <li>Источники искрообразования.</li>
                    <li>Электроприводы движущихся механизмов.</li>
                    <li>Работа на высоте.</li>
                    <li>Перемещения тяжестей.</li>
                    <li>Сварочные аэрозоли.</li>
                    <li>Зрительно напряженные работы.</li>
                    <li>Опасность поражения электрическим током.</li>

                </ol>
            </td>
            <td>
                <ol>
                    <li>Снятие давления.</li>
                    <li>Удаление вредных продуктов.</li>
                    <li>Исключение поступления вредных продуктов из смежных систем.</li>
                    <li>Исключение источников искрообразования.</li>
                    <li>Выставление ограждений.</li>
                    <li>Отключение электроприводов движущихся механизмов видимыми разрывами.</li>
                    <li>На пусковых и газораспределительных устройствах вывешиваются плакаты.</li>
                    <li>Охлаждение нагретых емкостей.</li>
                    <li>Проверка работы дымоотводных и вентиляционных систем.</li>
                    <li>Отключение заглушками котлов и др. газоиспользующих устройств.</li>
                    <li>Отключение эл/хим защиты от коррозии.</li>
                    <li>Проверка средств измерения и автоматики.</li>
                </ol>
            </td>
            <td>
                <ol>
                    <li>Обеспечение СИЗ, спецодеждой, спецобувью, инструментом, приспособлениями и вспомогательными устройствами.</li>
                    <li>Обдувка свежим воздухом, частые перерыва в работе.</li>
                    <li>Постоянный контроль состояния воздушной среды.</li>
                    <li>Работы только под наблюдением.</li>
                    <li>Запрещение курения и использования открытого огня.</li>
                    <li>Контроль пропускного режима.</li>
                    <li>Использование средств страховки (спасательные пояса с кольцами для карабинов, карабины, спасательные и сигнальные веревки)</li>
                    <li>Использование спецсигналов.</li>
                    <li>Наличие возможности быстрого вывода рабочих из опасной зоны</li>
                </ol>
            </td>
            </tr>
            
        </tbody>
        </table>
    </div>
    <div>
        <h3 id="grb" >2. Работы, проводимые без оформления наряда–допуска, с обязательной регистрацией этих работ перед их началом в журнале по форме приложения 3.</h3>
        <ol>
            <li>Ремонт, осмотр и проветривание газоопасных камер, колодцев.</li>
            <li>Технологическое обслуживание газоиспользующих установок (котлов).</li>
            <li>Проверка автоматики безопасности.</li>
            <li>Техническое обслуживание газопроводов и газового оборудования без отключения газа.</li>
        </ol>
    </div>
    <div>
        <h2 class="pril">ПРИЛОЖЕНИЕ 4</h2>
        <h2>Примерный перечень вопросов, освещаемых при инструктаже исполнителей газоопасных работ.</h2>
        <ol>
            <li>Цель, назначение работы и время, отведенное на ее выполнение.</li>
            <li>Производственная (технологическая) ситуация на месте проведения работы, характеристика и параметры среды внутри системы, на участках (при необходимости).</li>
            <li>Вредные и опасные производственные факторы, проявление которых может иметь место при проведении работ.</li>
            <li>Характер и возможные границы загазованности или опасной зоны. Пути эвакуации персонала в опасной ситуации.</li>
            <li>Проведенная подготовительная работа и принятые меры безопасности.</li>
            <li>Условия проведения работ. Обратить особое внимание на применение средств индивидуальной защиты.</li>
            <li>Порядок входа в газоопасное место и выхода из него. Места расстановки ремонтников, наблюдающих, газоспасателей, и т, д. Средства связи и сигнализации.</li>
            <li>Последовательность выполнения работ по отдельным операциям; порядок подачи (удаления) инструментов, материалов и пр.; места их размещения.</li>
            <li>Действия исполнителей при изменении условий выполнения работы. Порядок оповещения и вызова соответствующих лиц и служб при возникновении опасной ситуации.</li>
            <li>Порядок окончания работы.</li>
        </ol>
    </div>
</body>
</html>    




















