<!DOCTYPE html>
<html lang="ru">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Инструкция: первичные средства пожаротушения</title>
    <style>
      body {
        font-family: system-ui, -apple-system, Segoe UI, Roboto, Arial, sans-serif;
        margin: 0;
        padding: 12px;
        background-color: #f5f7fa;
        color: #1a1a1a;
        line-height: 1.5;
      }
      h1 {
        text-align: center;
        font-size: 1.4rem;
        margin-bottom: 16px;
      }
      h2 {
        font-size: 1.2rem;
        border-bottom: 2px solid #d32f2f;
        padding-bottom: 6px;
        margin-top: 24px;
        margin-bottom: 12px;
      }
      h3 {
        font-size: 1rem;
        margin-top: 18px;
        margin-bottom: 8px;
        color: #2e7d32;
      }
      ul, ol {
        padding-left: 20px;
      }
      li {
        margin-bottom: 6px;
      }
      .warning {
        background-color: #ffebee;
        border: 1px solid #ef5350;
        color: #c62828;
        padding: 10px;
        border-radius: 6px;
        margin: 12px 0;
      }
      .note {
        background-color: #e3f2fd;
        border: 1px solid #bbdefb;
        color: #0d47a1;
        padding: 10px;
        border-radius: 6px;
        margin: 12px 0;
      }
      p {
        margin-bottom: 10px;
      }
      strong {
        color: #d32f2f;
      }
    </style>
  </head>
  <body>
    <h1>Инструкция по применению первичных средств пожаротушения</h1>

    <section>
      <h2 id="target1">Огнетушитель порошковый (ОП)</h2>
      <h3>Область применения</h3>
      <p>ОП предназначен для тушения загораний площадью до 2–3 м²:</p>
      <ul>
        <li>твёрдые горючие вещества;</li>
        <li>жидкие горючие вещества;</li>
        <li>газообразные горючие вещества;</li>
        <li>электрооборудование под напряжением до 1000 В;</li>
        <li>загоревшаяся одежда на человеке.</li>
      </ul>
      <div class="warning">
        Не рекомендуется тушить вещества, горение которых возможно без доступа воздуха.
      </div>
      <p>Диапазон температур эксплуатации: от -40 до +50 °C (в помещениях и на открытом воздухе).</p>

      <h3>Порядок приведения в действие</h3>
      <ol>
        <li>Поднести ОП к очагу на расстояние 2 м с наветренной стороны.</li>
        <li>Одной рукой держать за ручку, другой — резко выдернуть предохранительный фиксатор (чеку), удаляя пломбу.</li>
        <li>Направить распылитель на очаг загорания.</li>
        <li>Нажать на рычаг ЗПУ и отпустить его.</li>
        <li>Убедиться, что порошок подаётся на очаг; при необходимости поднести ближе.</li>
        <li>Контролировать «отбой» (отражение порошка от поверхности). При его появлении немедленно отойти на безопасное расстояние.</li>
      </ol>

      <h3>Тактические приёмы</h3>
      <p><strong>Твёрдые вещества:</strong> направлять порошок в основание пламени короткими струями (общая продолжительность подачи — около 8 секунд), покрывать всю горящую поверхность, после сбивания пламени дополнительно покрыть поверхности порошком. Для материалов, способных тлеть (древесина, бумага, ткань), сразу применить охлаждающие огнетушащие вещества.</p>
      <p><strong>Жидкости:</strong> начинать с ближнего края очага, двигать распылитель из стороны в сторону, подавать под углом ~45°, не сверху вниз, непрерывно при полностью нажатом рычаге.</p>
      <p><strong>Газы:</strong> струю направлять почти параллельно струе газа, создавая облако порошка в зоне пламени.</p>
      <p><strong>Электроустановки до 1000 В:</strong> подавать с расстояния не менее 1 м от токоведущих частей.</p>
      <p><strong>Загоревшаяся одежда на человеке:</strong> укладывать пострадавшего («лечь»), направлять струю касательно, со стороны головы к ногам, избегать попадания порошка в глаза, рот, нос, уши.</p>

      <h3>Меры безопасности</h3>
      <div class="warning">
        <ul>
          <li>Не эксплуатировать при вмятинах, вздутиях, трещинах, нарушении герметичности.</li>
          <li>Не допускать падений и ударов по огнетушителю.</li>
          <li>Избегать попадания порошка на открытые участки тела и в дыхательные пути.</li>
          <li>Не входить в порошковое облако (потеря ориентации, риск травмы).</li>
          <li>Не разбирать и не ремонтировать самостоятельно (только в спец. организациях).</li>
        </ul>
      </div>
      <p>После применения в закрытом помещении — покинуть его и проветрить. После контакта с порошком — промыть открытые участки кожи водой с мылом или принять душ. Наблюдать за очагом не менее 5 часов.</p>
    </section>

    <section>
      <h2 id="target2">Огнетушитель углекислотный (ОУ‑5)</h2>
      <h3>Область применения</h3>
      <p>ОУ‑5 предназначен для тушения очагов до 2–3 м², в том числе:</p>
      <ul>
        <li>твёрдые горючие вещества (ценные предметы — без следов после испарения CO₂);</li>
        <li>жидкие и газообразные горючие вещества;</li>
        <li>электрооборудование до 1000 В;</li>
        <li>загоревшаяся одежда (за счёт низкой температуры CO₂ и отсутствия облака частиц).</li>
      </ul>
      <div class="warning">
        Не рекомендуется для веществ, горящих без доступа воздуха, и этилового спирта.
      </div>
      <p>Диапазон температур: от -20 до +50 °C.</p>

      <h3>Порядок приведения в действие</h3>
      <ol>
        <li>Поднести к очагу на 2 м с наветренной стороны.</li>
        <li>Выдернуть чеку, удаляя пломбу.</li>
        <li>Направить раструб на очаг.</li>
        <li>Нажать рычаг ЗПУ и отпустить.</li>
        <li>Проверить подачу CO₂; при необходимости подойти ближе.</li>
        <li>Контролировать «отбой»; при его появлении — немедленно отойти.</li>
      </ol>

      <h3>Тактические приёмы</h3>
      <p><strong>Твёрдые вещества:</strong> струя в основание пламени, короткие точные подачи (общая длительность — около 10 секунд), последовательное покрытие участков, после тушения — дополнительно обработать участки, склонные к повторному загоранию. Для тлеющих материалов — сразу применить охлаждающие вещества.</p>
      <p><strong>Жидкости и газы, электроустановки, одежда на человеке, вертикальные поверхности</strong> — аналогично ОП, с учётом специфики CO₂ (не оставлять непотушенных участков, не распылять по всему очагу, начинать с одного места).</p>

      <h3>Меры безопасности</h3>
      <div class="warning">
        <ul>
          <li>Не использовать при повреждениях корпуса, ЗПУ, нарушении герметичности.</li>
          <li>Не ронять и не ударять огнетушитель.</li>
          <li>Не держать за раструб (температура до -60 °C — риск обморожения).</li>
          <li>Не разбирать самостоятельно.</li>
        </ul>
      </div>
      <p>В закрытом помещении после применения — покинуть и проветрить (CO₂ может оказывать удушающее действие). Наблюдать за очагом не менее 5 часов.</p>
    </section>

    <section>
      <h2 id="target3">Пожарный кран</h2>
      <h3>Область применения и ограничения</h3>
      <p>Предназначен для тушения твёрдых горючих веществ и загоревшейся одежды на человеке.</p>
      <div class="warning">
        Нельзя тушить: жидкие и газообразные горючие вещества, электроустановки под напряжением, вещества, реагирующие с водой с выделением горючих газов или тепла. Не рекомендуется для электронного оборудования и ценных документов.
      </div>

      <h3>Порядок приведения в действие</h3>
      <ol>
        <li>Достать ключ из шкафа, открыть дверцу (при необходимости — разбить стекло/вскрыть).</li>
        <li>Присоединить рукав к крану и стволу (если не соединены).</li>
        <li>При двойной скатке — бросить рукав вперёд, чтобы он полностью размотался без скруток.</li>
        <li>Если очаг рядом — раскатать рукав на свободной площади без загибов.</li>
        <li>Открыть кран поворотом маховика до максимума (при необходимости использовать рычаг).</li>
        <li>Взять ствол двумя руками, подойти к очагу, сформировать компактную или распылённую струю и направить на пламя.</li>
      </ol>
      <div class="note">
        Рекомендуется действовать вдвоём: один раскатывает рукав и подводит ствол, второй открывает кран и пускает воду.
      </div>

      <h3>Тактические приёмы и меры безопасности</h3>
      <p>Тушить в основание пламени, продвигаться вперёд, ориентируясь на видимые горящие конструкции, а не на дым. Вертикальные поверхности — сверху вниз. При внутреннем горении (под полом, в перегородках) — вскрыть конструкции для доступа воды. Следить, чтобы путь к эвакуационному выходу оставался свободным. Равномерно охлаждать резервуары и баллоны распылённой водой.</p>
      <div class="warning">
        Строго запрещено: попадание воды на электроустановочную арматуру и электропроводку в необесточенном помещении; направлять струю на электрооборудование под напряжением; прикасаться к нему. Не оставлять ствол без присмотра.
      </div>
      <p>Наблюдать за очагом не менее 5 часов.</p>
    </section>

    <section>
      <h2 id="target4">Противопожарная ткань (кошма)</h2>
      <h3>Область применения</h3>
      <p>Кошма применяется для очагов, площадь которых не превышает её собственной площади:</p>
      <ul>
        <li>твёрдые и небольшие объёмы жидких горючих веществ;</li>
        <li>ценные предметы;</li>
        <li>обесточенные электроустановки;</li>
        <li>загоревшаяся одежда на человеке.</li>
      </ul>
      <div class="warning">
        Запрещено: значительные объёмы жидкостей (пропитывание кошмы), газы, вещества, горящие без доступа воздуха. Перед тушением электроустановок — обязательно обесточить.
      </div>

      <h3>Тактика и меры безопасности</h3>
      <p>Для тушения — накрыть предмет кошмой, изолируя от воздуха, удерживать до полного прекращения горения. Если нельзя накрыть полностью — сбивать пламя движением снизу вверх. Для тлеющих материалов сразу применять охлаждающие вещества. При сбивании пламени — не пропускать участки, идти навстречу распространению огня, следить за эвакуационным путём.</p>
      <p>При отсутствии кошмы допускается использовать плотную несинтетическую ткань, смоченную водой.</p>
      <p>Наблюдать за очагом не менее 5 часов.</p>
    </section>

    <section>
      <h2 id="target5">Вода</h2>
      <h3>Область применения и запреты</h3>
      <p>Вода применяется для тушения твёрдых веществ и загоревшейся одежды, а также для охлаждения нагретых поверхностей. Допускается использовать воду из водопровода, специальных ёмкостей или пожарного водоёма.</p>
      <div class="warning">
        Запрещено тушить водой: жидкие и газообразные горючие вещества, электроустановки под напряжением, вещества, вступающие с водой в реакцию с выделением горючих газов/тепла. Не рекомендуется для обесточенного электронного оборудования и ценных предметов (после высыхания остаются токопроводящие соли).
      </div>

      <h3>Тактика и безопасность</h3>
      <p>Использовать ведро или любую подходящую ёмкость. Подходить на минимально безопасное расстояние. Направлять струю в основание пламени. Начинать с одного участка, переходить к следующему только после ликвидации огня. Вертикальные поверхности — сверху вниз. Вскрывать конструкции при внутреннем горении. Следить за эвакуационным выходом.</p>
      <div class="warning">
        В необесточенных помещениях строго запрещено направлять воду на электрооборудование, арматуру, проводку; прикасаться к оборудованию под напряжением.
      </div>
      <p>Наблюдать за очагом не менее 5 часов.</p>
    </section>

    <section>
      <h2 id="target6">Песок</h2>
      <h3>Область применения</h3>
      <p>Песок применяется для очагов на горизонтальной поверхности до 2 м²:</p>
      <ul>
        <li>твёрдые вещества, обесточенные установки, ценные предметы, загоревшаяся одежда;</li>
        <li>жидкие горючие вещества — только если слой песка будет значительно выше уровня жидкости.</li>
      </ul>
      <div class="warning">
        Запрещено: вертикальные поверхности, газы, жидкости, если слой песка ниже уровня жидкости. Влажным песком нельзя тушить вещества, реагирующие с водой.
      </div>

      <h3>Тактика и безопасность</h3>
      <p>Подносить песок в ведре, на лопате или в любой подходящей ёмкости. При тушении твёрдых веществ — резко высыпать песок на пламя, повторять до изоляции от воздуха. При разливе жидкости — сначала засыпать внешнюю кромку зоны, препятствуя растеканию, затем покрыть всю поверхность слоем выше уровня жидкости. Вскрывать конструкции при внутреннем горении, следить за эвакуационным выходом. Вместо песка допускается использовать землю.</p>
      <p>Наблюдать за очагом не менее 5 часов.</p>
    </section>

    <section>
      <h2>Общие важные указания</h2>
      <div class="warning">
        При любом пожаре: при угрозе жизни и здоровью немедленно вызывайте экстренные службы: 112, 101, 103. Не рискуйте, если очаг выходит за пределы возможностей первичных средств.
      </div>
      <p>Во всех случаях — наблюдать за очагом не менее 5 часов для исключения повторного воспламенения. При групповом тушении — действовать согласованно, не перекрывать друг другу обзор и пути эвакуации.</p>
    </section>
  </body>
</html>
