<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Инструкция по охране труда: работа в тепловых камерах и подвалах</title>
    <style>
        :root {
            --primary: #0f5132;       /* тёмно-зелёный (промбезопасность) */
            --accent: #d32f2f;       /* красный для акцентов опасности */
            --bg: #f5f7fa;
            --text: #212529;
            --card: #ffffff;
        }

        body {
            font-family: system-ui, -apple-system, Segoe UI, Roboto, Helvetica, Arial, sans-serif;
            background-color: var(--bg);
            color: var(--text);
            line-height: 1.6;
            margin: 0;
            padding: 0 1rem;
        }

        header {
            background-color: var(--primary);
            color: #fff;
            padding: 1.5rem 1rem;
            text-align: center;
        }

        h1 {
            margin: 0;
            font-size: 1.75rem;
        }

        .subtitle {
            font-weight: 400;
            opacity: 0.9;
            margin-top: 0.5rem;
        }

        nav {
            max-width: 1200px;
            margin: 1.5rem auto;
            display: flex;
            flex-wrap: wrap;
            gap: 0.75rem;
            justify-content: center;
            border-top: 1px solid #ddd;
            border-bottom: 1px solid #ddd;
            padding: 1rem 0;
        }

        a.nav-link {
            display: inline-block;
            padding: 0.6rem 1rem;
            background: var(--card);
            color: var(--primary);
            text-decoration: none;
            border-radius: 6px;
            transition: all 0.2s;
            box-shadow: 0 1px 2px rgba(0,0,0,0.05);
        }

        a.nav-link:hover {
            background: var(--primary);
            color: #fff;
        }

        main {
            max-width: 1200px;
            margin: 2rem auto;
        }

        section {
            background: var(--card);
            padding: 2rem;
            margin-bottom: 2rem;
            border-radius: 8px;
            box-shadow: 0 2px 8px rgba(0,0,0,0.06);
        }

        h2 {
            color: var(--primary);
            border-bottom: 2px solid var(--primary);
            padding-bottom: 0.5rem;
            margin-top: 0;
        }

        h3 {
            color: var(--accent);
            margin-top: 1.5rem;
        }

        ul {
            list-style-type: disc;
            padding-left: 1.5rem;
        }

        li {
            margin-bottom: 0.4rem;
        }

        .danger-box {
            background-color: #ffebee;
            border-left: 5px solid var(--accent);
            padding: 1rem;
            margin: 1rem 0;
            border-radius: 4px;
        }

        .note-box {
            background-color: #e3f2fd;
            border-left: 5px solid #1976d2;
            padding: 1rem;
            margin: 1rem 0;
            border-radius: 4px;
        }

        footer {
            text-align: center;
            padding: 2rem 1rem;
            color: #666;
            font-size: 0.9rem;
            border-top: 1px solid #ddd;
        }

        @media (max-width: 768px) {
            section {
                padding: 1.25rem;
            }
            nav {
                flex-direction: column;
                align-items: stretch;
            }
            a.nav-link {
                text-align: center;
            }
        }
    </style>
</head>
<body>
    <header>
        <h1>Инструкция по охране труда</h1>
        <p class="subtitle">При работе в тепловых камерах и подвалах</p>
    </header>

    <nav>
        <a href="#section-1" class="nav-link">1. Общие требования</a>
        <a href="#section-2" class="nav-link">2. Перед началом работы</a>
        <a href="#section-3" class="nav-link">3. Во время работы</a>
        <a href="#section-4" class="nav-link">4. Аварийные ситуации</a>
        <a href="#section-5" class="nav-link">5. По окончании работы</a>
    </nav>

    <main>
        <section id="section-1">
            <h2>1. Общие требования охраны труда</h2>

            <p><strong>1.1.</strong> К работе в тепловой камере допускаются работники предприятия не моложе 18 лет, прошедшие медицинское освидетельствование и признанные годными к выполнению данной работы, обученные безопасным методам работы, прошедшие инструктаж в установленном порядке.</p>
            <p><strong>1.2.</strong> Инструктаж должен завершаться устным опросом на знание безопасных методов работы. Знания проверяет работник, проводивший инструктаж.</p>
            <p><strong>1.3.</strong> Работник, выполняющий работы в тепловой камере, подвале должен знать:</p>
            <ul>
                <li>настоящую инструкцию;</li>
                <li>инструкцию по охране труда при работе с ручным слесарным инструментом;</li>
                <li>инструкцию по охране труда при проведении погрузочно-разгрузочных работ;</li>
                <li>инструкции по эксплуатации применяемого оборудования, инструментов, технологической оснастки;</li>
                <li>инструкцию по пожарной безопасности;</li>
                <li>опасные и вредные производственные факторы, связанные с выполняемыми работами;</li>
                <li>вредные вещества в воздухе рабочей зоны и характер их действия на организм человека;</li>
                <li>правила личной гигиены.</li>
            </ul>

            <p><strong>1.4.</strong> Допуск к работе в газоопасных ТК, подвалах оформляется нарядом-допуском. Мелкий ремонт, обход, осмотр ТК без спуска в неё, а также обход и осмотр оборудования тепловых сетей, расположенного в подвалах, производится по распоряжению.</p>

            <div class="danger-box">
                <strong>Опасные и вредные факторы (п. 1.5):</strong> падение с высоты, падение предметов, движущиеся механизмы, повышенная/пониженная температура, загазованность, патогенные микроорганизмы, тяжесть трудового процесса, шум/вибрация, недостаточная освещённость, воздействие горячей воды/пара, острые кромки, физические перегрузки.
            </div>

            <p><strong>1.6–1.7.</strong> Обязательно применение СИЗ и дополнительных средств: сигнальные жилеты, каска, очки, шланговый противогаз (ПШ-1, ПШ-2), газоанализатор, предохранительный пояс со спасательной верёвкой, ограждения, знаки безопасности, лестницы, аккумуляторный фонарь или переносное освещение ≤12 В во взрывозащищённом исполнении.</p>

            <p><strong>1.8.</strong> Требования к поведению работника: выполнять только порученную работу, применять исправные инструменты, правильно использовать СИЗ, соблюдать правила при работе в зоне движения, знать порядок действий при пожаре, уметь оказывать первую помощь, не допускать посторонних, курить только в отведённых местах, немедленно сообщать о любых угрозах жизни и здоровью.</p>
            <p><strong>1.9.</strong> За нарушение требований охраны труда работники несут ответственность согласно законодательству РФ.</p>
        </section>

        <section id="section-2">
            <h2>2. Требования охраны труда перед началом работы</h2>

            <p><strong>2.1–2.2.</strong> Перед работой необходимо: надеть спецодежду и СИЗ по правилам (без развевающихся концов), получить наряд-допуск/распоряжение, пройти инструктаж, подготовить и проверить исправность СИЗ, рабочего места, подходов, инструмента, ограждений, знаков и освещения.</p>

            <div class="danger-box">
                <strong>Нельзя приступать к работе (п. 2.3) при:</strong> отсутствии наряда/наблюдающих, неисправностях, истечении сроков испытаний, загазованности, запаренности, температуре >32 °C, уровне воды >200 мм, температуре воды >45 °C, недостаточной освещённости.
            </div>

            <h3>2.5. Подготовка рабочего места в тепловой камере</h3>
            <ul>
                <li>Оградить место работ; при расположении на проезжей части — установить предупреждающие знаки на расстоянии 10–15 м от люков.</li>
                <li>В тёмное время — освещение лампами ≤42 В.</li>
                <li>Зимой — очистить зону от снега/наледи, посыпать песком.</li>
                <li>Проводить вентиляцию: естественную (открыть ≥2 люков на 20 мин, стоять с наветренной стороны) или принудительную (вентилятор/компрессор, обмен воздуха 10–15 мин, шланг на высоте 20–25 см от грунта).</li>
                <li>При невозможности удалить вредные вещества — работать только в присутствии руководителя и в шланговом противогазе (при условии чистого воздуха в месте забора).</li>
                <li>Крышки люков в опасных зонах — окрашены в синий цвет с жёлтым кругом.</li>
                <li>Проверка воздуха газоанализатором: пробы из верхней (20–30 см от верха) и нижней (≤1 м от грунта) зон. Спускаться для отбора проб запрещено.</li>
            </ul>

            <h3>2.6. Подготовка рабочего места в подвале</h3>
            <ul>
                <li>При необходимости — ограждение; в тёмное время — освещение ≤12 В, взрывозащищённое.</li>
                <li>Вентиляция: естественная (открытие окон/дверей) или принудительная (передвижной вентилятор/компрессор).</li>
                <li>Замеры загазованности в ближней и дальних точках, в верхней и нижней зонах.</li>
                <li>Если вентиляция не удаляет вредные вещества — работа только в присутствии руководителя и в шланговом противогазе.</li>
                <li>Запрещено вентилировать ТК/подвал кислородом.</li>
                <li>Результаты анализа — отразить на обратной стороне «Листа регистрации целевого инструктажа» наряда-допуска.</li>
                <li>При уровне воды >200 мм — откачка передвижной насосной установкой.</li>
            </ul>
        </section>

        <section id="section-3">
            <h2>3. Требования охраны труда во время работы</h2>

            <h3>3.1. Работа в тепловой камере</h3>
            <ul>
                <li>Работа бригадой ≥3 человек: 1 работающий + 2 наблюдающих у люка.</li>
                <li>Наблюдающие не имеют права отлучаться; следят за состоянием работающего и воздухозаборным патрубком противогаза.</li>
                <li>Спуск — по стационарной лестнице; работник обязан надеть каску и предохранительный пояс с наплечными ремнями и кольцом (не ниже лопаток); второй конец спасательной верёвки — у одного из наблюдающих.</li>
                <li>Отключение трубопроводов — двумя последовательно установленными задвижками с дренажом, соединённым с атмосферой; снятие давления, освобождение от пара/воды; снятие напряжения и предохранителей с электроприводов.</li>
                <li>Вывешивание плакатов: «Не открывать — работают люди», «Не закрывать — работают люди», «Не включать — работают люди».</li>
                <li>Периодичность контроля загазованности, время пребывания и отдыха — определяет руководитель, фиксирует в «Особых условиях» наряда.</li>
                <li>При температуре >32 °C — только с разрешения руководителя, под его руководством, с мерами защиты от ожогов.</li>
                <li>Спуск в заполненные паром ТК запрещён.</li>
            </ul>

            <div class="note-box">
                <strong>Сигналы спасательной верёвкой (п. 3.1.15):</strong><br>
                1 рывок — «подтягивай шланг и верёвку» (после ответного сигнала).<br>
                2 рывка — «спусти шланг и верёвку вниз».<br>
                3 рывка — «всё в порядке».<br>
                Неоднократные рывки — требование извлечь работающего.
            </div>

            <h3>3.2. Работа в подвале</h3>
            <ul>
                <li>Бригада ≥2 человек: 1 работающий + 1 наблюдающий у входа.</li>
                <li>Наблюдающий не имеет права отлучаться.</li>
                <li>Спуск — по стационарной или приставной лестнице; обязательны защитные каски.</li>
                <li>Контроль загазованности и время пребывания — по указанию руководителя.</li>
                <li>При температуре >32 °C — только с разрешения руководителя и под его руководством.</li>
                <li>Работа в заполненных паром подвалах запрещена.</li>
                <li>При наличии вредных веществ — работа запрещена до их устранения; повторная проверка обязательна.</li>
                <li>Если вредные вещества остаются — работать только в шланговых противогазах с соблюдением требований к инструментам, освещению и обуви (без искрообразования, светильники взрывозащищённые, инструмент из цветного металла либо смазанный, без электродрелей и искрящих устройств, обувь без стальных гвоздей/подков либо в галошах).</li>
            </ul>
        </section>

        <section id="section-4">
            <h2>4. Требования охраны труда в аварийных ситуациях</h2>
            <p>При обнаружении аварийной ситуации (возгорание, поломка, утечка воды/пара, обвал, поступление газа) необходимо:</p>
            <ul>
                <li>остановить работы;</li>
                <li>принять меры к ликвидации;</li>
                <li>отключить участок трубопровода, закрыв запорную арматуру с обеих сторон;</li>
                <li>немедленно сообщить руководителю работ, при необходимости — диспетчеру;</li>
                <li>эвакуировать людей из ТК/подвала, покинуть опасную зону;</li>
                <li>при пожаре — приступить к тушению первичными средствами;</li>
                <li>если работник почувствовал себя плохо — вывести на поверхность, оказать помощь;</li>
                <li>для спасения пострадавшего — один из наблюдающих надевает каску, шланговый противогаз и спасательный пояс, передаёт конец верёвки второму наблюдающему наверху.</li>
            </ul>
        </section>

        <section id="section-5">
            <h2>5. Требования охраны труда по окончании работы</h2>
            <p><strong>5.1.</strong> По окончании работ:</p>
            <ul>
                <li>осмотреть ТК/подвал, поднять наверх инструмент, приспособления, материалы, очистить и убрать в отведённое место;</li>
                <li>выйти на поверхность, снять предохранительный пояс, шланговый противогаз;</li>
                <li>после проверки отсутствия людей, материалов и посторонних предметов — закрыть люки/входы (оставлять открытыми запрещено);</li>
                <li>убрать ограждения, знаки, плакаты, сигнальное освещение (если работа закончена);</li>
                <li>если работа не закончена — проверить наличие ограждений, знаков, освещения (в тёмное время включить сигнальное освещение).</li>
            </ul>

            <p><strong>5.2.</strong> В бытовом помещении: снять и убрать СИЗ, вымыть руки и лицо с мылом, по возможности принять душ; сообщить о неполадках руководителю.</p>
            <p><strong>5.3.</strong> После огневых работ в подвале: тщательно осмотреть помещение, устранить возможные причины пожара, пролить место работ водой; руководитель обязан оставить наблюдающего на 2 часа.</p>
        </section>
    </main>

    <footer>
        <p>Документ предназначен для внутреннего использования. Актуальную редакцию инструкции уточняйте в службе охраны труда предприятия.</p>
        <p>&copy; 2026 Предприятие. Инструкция по охране труда при работах в тепловых камерах и подвалах.</p>
    </footer>
</body>
</html>
