<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Техника безопасности при обслуживании трубопроводов</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; margin: 0; padding: 20px; }
        h1, h2 { color: #333; }
        .container { max-width: 800px; margin: 0 auto; }
        ul { padding-left: 20px; }
        li { margin-bottom: 8px; }
        @media (max-width: 600px) {
            .container { padding: 10px; }
            h1, h2 { font-size: 1.4em; }
        }
    </style>
</head>
<body>
    <div class="container">
        <h1>Техника безопасности при обслуживании трубопроводов</h1>

        <h2>1. Техника безопасности при обслуживании трубопроводов</h2>
        <ul>
            <li><strong>Подготовка.</strong> Перед работами трубопровод полностью отключают от действующей системы. Часто устанавливают стандартные заглушки. К наряду-допуску обязательно прикладывают схему: где и какие заглушки стоят, как идёт запорная арматура, где точки промывки, продувки или пропарки.</li>
            <li><strong>Освобождение от среды.</strong> Из участка удаляют транспортируемый продукт (газ, жидкость). В зависимости от содержимого проводят промывку, пропарку, продувку инертным газом или чистым воздухом.</li>
            <li><strong>Контроль среды.</strong> До начала и во время работ проверяют воздушную среду в рабочей зоне газоанализаторами. Нужно убедиться, что нет опасных концентраций веществ и уровень кислорода в норме.</li>
            <li><strong>Исключение источников зажигания.</strong> В зоне работ не должно быть ничего, что может дать искру или открытое пламя. Запрещают курение, использование неискрящего инструмента и других потенциальных источников воспламенения.</li>
            <li><strong>Сигнализация и ограждение.</strong> На пусковых устройствах вывешивают плакаты («Не включать: работают люди!»), а вокруг рабочей зоны — предупредительные знаки (например, «Огнеопасно — газ»).</li>
            <li><strong>Работа в замкнутых пространствах</strong> (колодцы, траншеи, ёмкости рядом с трубопроводом) требует особых мер: непрерывной вентиляции, наличия наблюдающего, системы условных сигналов (голосом, жестами, через сигнально-спасательную верёвку) между работающим и наблюдающим.</li>
            <li><strong>Средства индивидуальной защиты (СИЗ).</strong> Их подбирают под конкретную опасность: респираторы, противогазы (но важно: фильтрующие противогазы при многих газоопасных работах запрещены — нужны изолирующие: шланговые, кислородно-изолирующие или воздушные аппараты). Также могут потребоваться спецодежда, спецобувь, защитные очки, перчатки.</li>
        </ul>

        <h2>2. Требования к слесарному инструменту при выполнении газоопасных работ</h2>
        <ul>
            <li>Инструмент должен быть **из материала, исключающего возможность искрообразования**. Например, используют инструменты из бронзы, латуни, алюминия или с специальным неискрящим покрытием.</li>
            <li>Перед применением инструмент осматривают: на нём не должно быть зазубрин, сколов, трещин или других дефектов, которые могут стать источником искры или привести к травме.</li>
            <li>Запрещено использовать обычный стальной инструмент — даже небольшая искра в зоне с возможной загазованностью создаёт серьёзный риск.</li>
        </ul>
    </div>
</body>
</html>
