<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Техника безопасности при ремонте вращающихся механизмов</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; padding: 20px; }
        h1, h2 { color: #333; }
        .section { margin-bottom: 20px; }
        ul { padding-left: 20px; }
        li { margin-bottom: 8px; }
    </style>
</head>
<body>
    <h1>Техника безопасности при ремонте вращающихся механизмов</h1>

    <div class="section">
        <h2>1. Подготовка к работам</h2>
        <ul>
            <li>Оформите наряд-допуск. В нём пропишите порядок действий, ответственных, меры защиты. Допускается электронный формат.</li>
            <li>Полностью остановите механизм. Нельзя начинать разборку, пока агрегат работает.</li>
            <li>Обесточьте привод. Снимите напряжение с электродвигателя и электроприводов арматуры. Заземлите питающий кабель. Если работаете одновременно на механизме и двигателе — расцепите муфту.</li>
            <li>Заблокируйте управление. Запорную арматуру установите в безопасное положение. Штурвалы приводов заприте (цепями, замками). На отключённых приводах и пусковых устройствах вывесите плакат «Не включать! Работают люди», на месте работ — «Работать здесь!».</li>
            <li>Отключите от других сред (пар, вода, гидравлика, пневматика). Установите заглушки, освободите оборудование от технологических материалов. Если в системе могли остаться токсичные или взрывоопасные вещества — продуйте её и проведите анализ воздушной среды.</li>
            <li>Оградите зону работ. На ограждениях разместите знаки безопасности и сигнальные устройства. Не загромождайте проходы и ремонтную площадку.</li>
        </ul>
    </div>

    <div class="section">
        <h2>2. Во время работы</h2>
        <ul>
            <li>Не прикасайтесь к движущимся частям. Соблюдайте безопасное расстояние до неограждённых вращающихся элементов.</li>
            <li>Используйте СИЗ. Подберите средства под задачу: спецодежду, перчатки, защитные очки, каски. При работах в замкнутых пространствах или при риске запылённости — респиратор.</li>
            <li>При балансировке ротора подвешивайте грузы только после того, как примете меры, чтобы ротор не начал вращаться.</li>
            <li>При статической балансировке роторов на специальных станках устанавливайте упоры, препятствующие падению ротора.</li>
            <li>При работах внутри вентилятора или дымососа (особенно если есть выход в нисходящий газоход) перекройте этот газоход прочным настилом и примите меры против вращения ротора.</li><del> [1](https://docs.cntd.ru/document/1200035102/titles/8PU0LV)</del>
            <li>При сварочных работах на роторе заземлите его.</li>
            <li>При наплавке лопаток избегайте попадания расплавленного металла на сварщика. Если работы идут внутри мельницы или тягодутьевой машины — обеспечьте вентиляцию и назначьте наблюдающего (с группой по электробезопасности II и выше). Сварщик внутри должен надеть спасательный пояс со страховочным канатом, конец которого держит наблюдающий.</li>
        </ul>
    </div>

    <div class="section">
        <h2>3. Завершение работ</h2>
        <ul>
            <li>Перед пробным пуском соберите муфту сцепления, установите все ограждения, снимите знаки безопасности, уберите инструмент и материалы, выведите людей с места работ.</li>
            <li>По окончании ремонта убедитесь, что внутри оборудования и коммуникаций не остались люди, инструмент или посторонние предметы.</li>
            <li>Пробный пуск проводите в присутствии руководителя работ и ответственного за безопасную эксплуатацию оборудования.</li>
        </ul>
    </div>

    <p style="text-align: right; font-style: italic;">Помните: это обобщённые правила. Всегда сверяйтесь с локальными инструкциями и технологическими картами для вашего конкретного оборудования.</p>
</body>
</html>
