<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Правила безопасности для оборудования котельных</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; margin: 40px; }
        h1, h2 { color: #333; }
        .section { margin-bottom: 2em; }
        ul { padding-left: 20px; }
        li { margin-bottom: 0.5em; }
        .important { color: #d9534f; font-weight: bold; }
    </style>
</head>
<body>
    <h1>Правила безопасности для оборудования котельных</h1>

    <div class="section">
        <h2>1. Общие и конструктивные требования</h2>
        <ul>
            <li>Оборудование должно соответствовать проектной документации и действующим нормативным актам (в том числе ПБ 10-574-03, ГОСТам, СП). Самовольные изменения схемы недопустимы.</li> 
            <li>Конструкция котла должна обеспечивать надёжность, долговечность, возможность технического освидетельствования, очистки, промывки, ремонта и контроля металла. Внутренние устройства в барабанах, мешающие осмотру, должны быть съёмными.</li> 
            <li>Участки элементов с повышенной температурой, с которыми может соприкасаться персонал, должны быть покрыты тепловой изоляцией. Температура наружной поверхности изоляции не должна превышать 55 °C (при температуре окружающей среды не более 25 °C).</li>
            <li>Конструкция должна предусматривать возможность удаления воздуха из всех элементов под давлением при заполнении водой.</li>
            <li>Устройство вводов питательной воды, подачи химикатов и труб рециркуляции не должно вызывать местного охлаждения стенок элементов. При необходимости должны быть предусмотрены защитные устройства (если это не обосновано расчётами на прочность).</li>
            <li>Устройство газоходов должно исключать образование взрывоопасных скоплений газов и обеспечивать условия для очистки от отложений продуктов сгорания.</li> 
        </ul>
    </div>

    <div class="section">
        <h2>2. Системы контроля и защиты</h2>
        <ul>
            <li>Котлы обязательно оснащаются приборами контроля: манометрами, водоуказательными стёклами, термометрами.</li> 
            <li>Устанавливаются предохранительные устройства (клапаны, мембраны) для сброса избыточного давления.</li> 
            <li>Для котлов с камерным сжиганием топлива (пылевидного, газообразного, жидкого) или с шахтной топкой паропроизводительностью до 60 т/ч включительно предусматриваются взрывные предохранительные устройства. Они должны быть размещены так, чтобы исключить травмирование людей. Для котлов паропроизводительностью более 60 т/ч такие устройства не требуются — безопасность обеспечивается автоматической системой защит и блокировок.</li>
            <li>Внедряются системы автоматики и блокировок: аварийное отключение при опасных отклонениях параметров, защита горелки от погасания пламени, контроль тяги и дымоудаления.</li> 
            <li>Для водогрейных котлов важно предотвращать закипание воды в теплообменнике и контролировать температуру теплоносителя.</li> 
        </ul>
    </div>

    <div class="section">
        <h2>3. Требования к отдельным элементам и монтажу</h2>
        <ul>
            <li>Сварные соединения не должны соприкасаться с опорами.</li> 
            <li>Каждый котёл должен иметь трубопроводы для подвода питательной/сетевой воды, удаления воздуха, продувки, отбора проб воды и пара.</li> 
            <li>При монтаже необходимо обеспечить устойчивую конструкцию (фундамент), правильную установку дымоходов (высота и сечение для тяги), а также соблюдение минимальных расстояний до стен и потолка для обеспечения доступа при обслуживании.</li> 
            <li>Помещение котельной должно соответствовать нормам пожарной безопасности, иметь вентиляцию и освещение.</li> 
        </ul>
    </div>

    <div class="section">
        <h2>4. Эксплуатация и обслуживание</h2>
        <ul>
            <li>Оборудование подлежит регулярным техническим освидетельствованиям (наружный и внутренний осмотры, гидравлические испытания). При выявлении дефектов, угрожающих безопасности, или истечении срока освидетельствования эксплуатация запрещена.</li> 
            <li>Необходимо вести регулярный контроль параметров (давление, температура, уровень воды) и сравнивать их с паспортными данными.</li> 
            <li>Важно проводить водоподготовку (умягчение воды) для предотвращения накипи и коррозии.</li> 
            <li>При ремонтных работах оборудование должно быть отключено, опорожнено, очищено и отделено заглушками от действующего. На арматуре вывешиваются предупреждающие плакаты («Не включать! Работают люди» и др.). Приступать к ремонту при избыточном давлении запрещено.</li> 
            <li>Персонал, обслуживающий оборудование, должен быть обучен, аттестован и регулярно проходить проверку знаний.</li> 
        </ul>
    </div>

    <div class="section">
        <h2>5. Дополнительные меры безопасности</h2>
        <ul>
            <li>Опасные зоны (проёмы, приямки, незакрытые люки) должны ограждаться, на ограждениях вывешиваются предупреждающие таблички.</li> 
            <li>При обслуживании арматуры и элементов, расположенных на высоте более 1,8 м, предусматриваются металлические площадки с лестницей и ограждением (перила высотой не менее 1,1 м, бортик по низу не менее 0,1 м).</li> 
            <li>В помещениях с повышенной опасностью используются переносные светильники напряжением не выше 50 В, а при работах в особо неблагоприятных условиях (в металлических ёмкостях, газоходах) — не выше 12 В. Применение автотрансформаторов запрещено.</li> 
        </ul>
    </div>
</body>
</html>