<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Техника безопасности при обслуживании оборудования котельных</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; margin: 40px; }
        h1, h2 { color: #333; }
        .section { margin-bottom: 2em; }
        ul { padding-left: 20px; }
        li { margin-bottom: 0.5em; }
        .important { color: #d9534f; font-weight: bold; }
        .alert { color: #b00020; font-style: italic; }
    </style>
</head>
<body>
    <h1>Техника безопасности при обслуживании оборудования котельных</h1>

    <div class="section">
        <h2>1. Подготовка и допуск персонала</h2>
        <ul>
            <li>К работам допускают только сотрудников, прошедших профобучение, инструктажи, стажировку, проверку знаний и получивших допуск к самостоятельной работе.</li>
            <li>Ответственные за эксплуатацию и безопасную работу оборудования должны пройти дополнительное профобразование и аттестацию по промышленной безопасности.</li>
            <li>Перед началом работ обязателен осмотр оборудования, проверка исправности арматуры, КИП, систем защиты и сигнализации.</li>
        </ul>
    </div>

    <div class="section">
        <h2>2. Подготовка к работам (отключение, блокировка, маркировка)</h2>
        <ul>
            <li>Перед любыми работами обязательно снимают давление в установке или трубопроводе и контролируют его отсутствие.</li>
            <li>Отключающую арматуру закрывают, электроприводы обесточивают. Принимают меры против ошибочного включения (цепи, замки).</li>
            <li>Вывешивают плакаты: «Не открывать! Работают люди» (на арматуре), «Не закрывать! Работают люди» (на вентилях открытых дренажей), «Не включать! Работают люди» (на ключах управления), «Работать здесь!» (на месте работ).</li>
            <li>Оборудование, бывшее под воздействием взрывоопасных, ядовитых или агрессивных веществ, опорожняют, очищают (промывают, продувают, пропаривают) и отделяют заглушками от действующей сети.</li>
            <li>Для освещения в помещениях с повышенной опасностью используют переносные светильники не выше 50 В; при газоопасных работах — не выше 12 В, во взрывозащищённом исполнении.</li>
        </ul>
    </div>

    <div class="section">
        <h2>3. Правила во время обслуживания и осмотра</h2>
        <ul>
            <li>Запрещено открывать/закрывать запорную арматуру с применением рычагов, удлиняющих плечо рукоятки, если это не предусмотрено инструкцией завода-изготовителя.</li>
            <li>Нельзя чистить, протирать, смазывать вращающиеся или движущиеся механизмы, а также останавливать их вручную.</li>
            <li>Использование неисправного инструмента запрещено.</li>
            <li>Запрещается опираться на оградительные барьеры, ходить по трубопроводам и по конструкциям, не предназначенным для прохода.</li>
            <li>Нельзя наступать на оборванные или свешивающиеся провода и прикасаться к ним. В опасных зонах перед коммутационными аппаратами укладывают диэлектрические коврики, в сырых помещениях — изолирующие подставки.</li>
            <li>Осмотр и ремонт внутри топок и газоходов разрешают только при температуре не выше 50 °C и с письменного разрешения ответственного лица. Перед этим топку и газоходы проветривают, освещают и защищают от проникновения газов и пыли из работающих агрегатов.</li>
            <li>Перед закрытием люков и лазов обязательно проверяют, нет ли внутри людей или посторонних предметов.</li>
            <li><span class="important">Категорически запрещено</span> выполнять ремонт элементов, находящихся под давлением: подчеканку швов, заварку, подтягивание люков и лазов.</li>
        </ul>
    </div>

    <div class="section">
        <h2>4. Аварийная остановка: когда нужно немедленно отключить оборудование</h2>
        <ul>
            <li>Неисправность предохранительных клапанов.</li>
            <li>Повышение давления в барабане котла выше разрешённого на 10% и его дальнейший рост.</li>
            <li>Снижение или повышение уровня воды за допустимые пределы.</li>
            <li>Прекращение действия всех питательных насосов или указателей уровня воды прямого действия.</li>
            <li>Обнаружение трещин, выпучин, пропусков в сварных швах, обрыва анкерного болта или связи в основных элементах котла.</li>
            <li>Погасание факелов в топке при камерном сжигании топлива.</li>
            <li>Снижение расхода воды через водогрейный котёл ниже минимально допустимого значения.</li>
            <li>Снижение давления воды в тракте водогрейного котла ниже допустимого.</li>
            <li>Повышение температуры воды на выходе из водогрейного котла до значения на 20 °C ниже температуры насыщения, соответствующей рабочему давлению в выходном коллекторе.</li>
            <li>Неисправность автоматики безопасности или аварийной сигнализации (в том числе исчезновение напряжения).</li>
            <li>Возникновение пожара, угрожающего персоналу или оборудованию.</li>
            <li>Несрабатывание технологических защит, действующих на останов котла.</li>
            <li>Загазованность в помещении котельной.</li>
            <li>Взрыв в топке, загорание горючих отложений в газоходах, разогрев докрасна несущих балок каркаса котла.</li>
            <li>Обрушение обмуровки или другие повреждения, угрожающие работникам или оборудованию.</li>
            <li>Неисправность запально-защитного устройства.</li>
        </ul>
    </div>

    <div class="section">
        <h2>5. Дополнительные меры безопасности</h2>
        <ul>
            <li>Все выявленные неисправности фиксируют в сменном журнале и принимают меры к устранению. При невозможности самостоятельного устранения — сообщают ответственному лицу.</li>
            <li>Опасные зоны (проёмы, приямки, незакрытые люки) ограждают по всему периметру.</li>
            <li>Элементы оборудования и участки трубопроводов с повышенной температурой поверхности покрывают тепловой изоляцией так, чтобы температура наружной поверхности не превышала +45 °C.</li>
            <li>Персонал обеспечивают необходимыми средствами индивидуальной защиты (защитные очки, спецодежда, перчатки и т.д.).</li>
        </ul>
    </div>
</body>
</html>