<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Техника безопасности при работе с краном на действующем газопроводе</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; }
        .section { margin-bottom: 20px; }
        h2, h3 { color: #333; }
        ul { padding-left: 20px; }
        .warning { color: #d9534f; font-weight: bold; }
    </style>
</head>
<body>
    <h1>Техника безопасности при замене и смазке крана на действующем газопроводе</h1>

    <div class="section">
        <h2>1. Подготовительные мероприятия</h2>
        <ul>
            <li>Оформить наряд-допуск на газоопасные работы.</li> 
            <li>Провести инструктаж бригады: распределить задачи, разобрать последовательность операций и меры безопасности.</li> 
            <li>Отключить участок газопровода: закрыть запорную арматуру до и после крана. На отключённом участке установить заглушки (они должны соответствовать максимальному давлению в линии, иметь хвостовики и клеймо с параметрами).</li> [7](https://ufa.gazovik-gas.ru/directory/add/pb_12_529_03/gazoopashye_raboty_pb_12_529_03.html?template_id=83)
            <li>Освободить участок от газа — продуть воздухом или инертным газом.</li> 
            <li>До начала и в процессе работ контролировать воздух в рабочей зоне газоанализатором. Результаты фиксировать в наряде-допуске. При превышении предельно допустимой концентрации работать в шланговых или кислородно-изолирующих противогазах. При достижении 10% от НКПРП — приостановить работы, проветрить зону.</li> [10](https://tk-expert.ru/uploads/files/docs/%D0%9F%D0%A0%D0%98%D0%9A%D0%90%D0%97%2015.12.2020%20N531%20%D0%A4%D0%9D%D0%9F%20%D0%9F%D0%91%20%D0%9F%D0%A0%D0%90%D0%92%D0%98%D0%9B%D0%90%20%D0%91%D0%95%D0%97%D0%9E%D0%9F.%D0%A1%D0%95%D0%A2%D0%95%D0%99%20%D0%93%D0%A0%20%D0%93%D0%9F%202026-03-03.pdf)
            <li>Подготовить исправный искробезопасный инструмент и средства индивидуальной защиты.</li> 
        </ul>
    </div>

    <div class="section">
        <h2>2. При замене крана</h2>
        <ul>
            <li>Категорически запрещено производить замену уплотнений шпиндельного узла или разбирать кран при наличии давления внутри его корпуса. Сначала необходимо сбросить давление через специальный узел сброса.</li> 
            <li>При стравливании газа не стоять прямо напротив струи.</li> 
            <li>Убедиться, что новый кран полностью соответствует параметрам старого (диаметр, рабочее давление и т.п.).</li> 
            <li>При сварке принять меры, чтобы в корпус крана не попали шлак, окалина и другие инородные предметы (это может повредить уплотнения затвора).</li> 
        </ul>
    </div>

    <div class="section">
        <h2>3. При смазке</h2>
        <ul>
            <li>Использовать только смазки, разрешённые к применению на объектах (например, утверждённые для конкретной эксплуатирующей организации).</li> 
            <li>Строго следовать инструкции завода-изготовителя крана. Для подачи смазки в уплотнительные узлы могут потребоваться специальные клапаны.</li> 
            <li>При набивке смазки контролировать давление:<!-- оно не должно превышать 50,0 МПа (500 кгс/см²).--></li> 
        </ul>
    </div>

    <div class="section">
        <h2>4. Общие запреты и дополнительные меры</h2>
        <ul>
            <li>Не применять при работе рычаги, удлиняющие плечо, если это не предусмотрено инструкцией по эксплуатации.</li> 
            <li>Не проводить частичную разборку крана без крайней необходимости и без строгого следования заводской инструкции.</li> 
            <li>После любых вмешательств проверить уплотнения и соединения на предмет утечек (мыльной эмульсией или прибором).</li> 
            <li>Работы выполнять бригадой в составе не менее трёх человек под руководством мастера. Проводить их в светлое время суток или при достаточном искусственном освещении.</li> [10](https://tk-expert.ru/uploads/files/docs/%D0%9F%D0%A0%D0%98%D0%9A%D0%90%D0%97%2015.12.2020%20N531%20%D0%A4%D0%9D%D0%9F%20%D0%9F%D0%91%20%D0%9F%D0%A0%D0%90%D0%92%D0%98%D0%9B%D0%90%20%D0%91%D0%95%D0%97%D0%9E%D0%9F.%D0%A1%D0%95%D0%A2%D0%95%D0%99%20%D0%93%D0%A0%20%D0%93%D0%9F%202026-03-03.pdf)
        </ul>
    </div>
</body>
</html>