<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Техника безопасности при устранении утечек газа</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; max-width: 800px; margin: 20px auto; padding: 20px; }
        h1, h2 { color: #333; }
        .block { margin-bottom: 20px; }
        ul { padding-left: 20px; }
        li { margin-bottom: 5px; }
        .warning { color: #d9534f; font-weight: bold; }
    </style>
</head>
<body>
    <h1>Техника безопасности при устранении утечек газа.</h1>

    <div class="block">
        <h2>1. До начала работ</h2>
        <ul>
            <li>Немедленно сообщите в аварийно-диспетчерскую службу, если утечку обнаружили не вы. При аварийной ситуации приоритет — локализовать угрозу жизни людей, далее действуйте по утверждённым планам (ПМЛА) и производственным инструкциям.</li>
            <li>Организуйте эвакуацию: выведите из опасной зоны всех людей, не участвующих в ликвидации.</li> 
            <li>Оградите зону и установите предупредительные знаки, чтобы в неё не попали посторонние или транспорт.</li> 
            <li>Проведите анализ воздуха газоанализатором до начала работ и контролируйте его в процессе. Если концентрация газа превышает 20% от НКПРП или содержание кислорода меньше 20% — работы немедленно прекращают.</li> 
            <li>Оформите документы (наряд-допуск) для плановых или сложных работ. При ликвидации прямой угрозы сначала действуйте по плану локализации, документы оформляют постфактум.</li> 
            <li>Назначьте ответственного за проведение работ: он координирует действия, проводит инструктаж и следит за безопасностью.</li> 
            <li>Сформируйте бригаду. В замкнутых пространствах (колодцы, траншеи глубиной более 1 метра) бригада должна быть не менее чем из трёх человек. На поверхности для страховки оставляют минимум двух человек на каждого работающего внизу.</li> 
        </ul>
    </div>

    <div class="block">
        <h2>2. Во время работ</h2>
        <ul>
            <li>Используйте только искробезопасный инструмент.</li> 
            <li>Обеспечьте освещение во взрывозащищённом исполнении для переносных светильников.</li> 
            <li>Наденьте необходимые СИЗ: каски, спецодежду, обувь, при необходимости — противогазы или другие средства защиты органов дыхания.</li> 
            <li>Не работайте под давлением. Перед разборкой фланцевых или резьбовых соединений, подтяжкой болтов на газопроводах участок нужно отключить и продуть инертным газом или паром.</li> 
            <li>Продолжайте мониторить воздух в течение всего времени работ.</li> 
        </ul>
    </div>

    <div class="block">
        <h2>3. Категорически запрещено</h2>
        <ul>
            <li>Использовать обычный (не искробезопасный) инструмент.</li> 
            <li>Работать при превышении допустимых концентраций газа или недостатке кислорода.</li> 
            <li>Разбирать или подтягивать соединения под давлением.</li> 
            <li>Игнорировать сигналы газоанализатора.</li> 
            <li>Оставлять бригаду без надзора ответственного лица.</li> 
        </ul>
    </div>

    <div class="block">
        <h2>4. После устранения утечки</h2>
        <ul>
            <li>Проведите повторную проверку воздуха газоанализатором перед тем, как разрешить людям вернуться в зону работ.</li> 
            <li>Уберите инструменты и средства защиты.</li>
            <li>Составьте отчёт о проведённых работах и выявленных нарушениях (если были).</li>
        </ul>
    </div>

    <div class="block">
        <h2>Важное напоминание</h2>
        <p>Если вы не являетесь квалифицированным специалистом, не пытайтесь самостоятельно устранять серьёзные утечки. Ваша задача при обнаружении — перекрыть подачу газа (если это безопасно), организовать эвакуацию, проветрить помещение и вызвать аварийную службу. Действуйте чётко по указанию прибывших специалистов.</p> 
    </div>
</body>
</html>