<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Техника безопасности: водоуказательные стёкла</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; padding: 20px; }
        h1, h2 { color: #333; }
        .rule { margin-bottom: 15px; }
    </style>
</head>
<body>
    <h1>Техника безопасности при работе с водоуказательными стёклами</h1>

    <h2>При продувке</h2>
    <div class="rule">
        <strong>Перед началом:</strong>
        <ul>
            <li>Предупредите персонал котельной и тех, кто работает рядом (в том числе ремонтирует соседние котлы).</li>
            <li>Убедитесь, что уровень воды в котле не ниже допустимого предела.</li>       
            <li>Проверьте исправность арматуры. <strong>Запрещено</strong> продувать при неисправностях, а также открывать/закрывать вентили ударами молотка или с помощью удлинителей.</li>     
        </ul>
    </div>

    <div class="rule">
        <strong>Во время работы:</strong>
        <ul>
            <li>Соблюдайте установленную очерёдность открывания кранов (чтобы избежать разрыва стекла, особенно при прогреве холодных стёкол). Примерная схема: открыть спускной клапан (продувка паропроводных кранов), закрыть водопробный кран (продувка паровой трубки и стекла), открыть водопробный кран и закрыть паропробный (продувка водяной трубки), затем открыть паровой кран и закрыть спускной (проверка уровня).</li>
            <li>Действуйте плавно, без рывков.</li>
            <li>Внимательно следите за уровнем воды в стекле. После прекращения продувки он должен быстро подняться и слегка колебаться. Если подъём медленный — повторите продувку водяного крана.</li>
            <li>При появлении гидравлических ударов, сильной вибрации в линиях немедленно прекратите продувку, выясните и устраните причину.</li>
        </ul>
    </div>

    <div class="rule">
        <strong>После завершения:</strong> Убедитесь, что все запорные вентили на продувочной линии надёжно закрыты.
    </div>

    <h2>При замене стекла</h2>
    <div class="rule">
        <strong>Перед началом:</strong>
        <ul>
            <li>Полностью отключите прибор: закройте паровой и водяной краны, сбросьте давление в линии.</li>
            <li>Наденьте средства индивидуальной защиты: термостойкие перчатки (до 300°C), защитные очки или маску, огнестойкую спецодежду.</li>
        </ul>
    </div>

    <div class="rule">
        <strong>При работе со стеклом:</strong>
        <ul>
            <li>Проверьте новое стекло: оно не должно иметь трещин, сколов или сильных царапин.</li>
            <li><strong>Категорически запрещено</strong> механически обрабатывать закалённое стекло (шлифовать, притирать, шабрить) — это нарушит его структуру и приведёт к внезапному разрушению.</li>
            <li>Перед установкой убедитесь, что рамка чистая, а поверхность соприкосновения со стеклом пришабрена.
            <li>Не монтируйте стекло в арматуру с износом приточной плоскости более 30%.</li>
            <li>При креплении используйте тарированный ключ и соблюдайте очерёдность затяжки болтов для равномерного распределения нагрузки по периметру.</li>
            </ul>
    </div>

    <div class="rule">
        <strong>В аварийных ситуациях:</strong> Если при замене или во время работы произошёл разрыв стекла — немедленно остановите котёл.
    </div>

</body>
</html>
