<!DOCTYPE html>
<html lang="ru">
  <head>
    <meta charset="UTF-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>Пожарная безопасность в котельной</title>
    <style>
      :root {
        --primary: #d32f2f;
        --bg: #f5f5f5;
        --card-bg: #ffffff;
        --text: #333;
        --border: #ddd;
      }

      body {
        font-family: system-ui, -apple-system, Segoe UI, Roboto, Arial, sans-serif;
        background-color: var(--bg);
        color: var(--text);
        margin: 0;
        padding: 12px;
      }

      h1 {
        text-align: center;
        font-size: 1.5rem;
        margin-bottom: 1rem;
      }

      .section {
        background: var(--card-bg);
        border-radius: 10px;
        padding: 16px;
        box-shadow: 0 2px 6px rgba(0,0,0,0.08);
        margin-bottom: 14px;
        border: 1px solid var(--border);
      }

      .section h2 {
        margin-top: 0;
        color: var(--primary);
        font-size: 1.25rem;
      }

      p {
        line-height: 1.5;
        margin: 8px 0;
      }

      ul, ol {
        padding-left: 18px;
        margin: 8px 0;
      }

      li {
        margin-bottom: 6px;
      }

      strong {
        color: #222;
      }

      @media (min-width: 768px) {
        body {
          padding: 20px;
        }
        .section {
          max-width: 720px;
          margin: 0 auto;
        }
      }
    </style>
  </head>
  <body>
    <h1>Пожарная безопасность в котельной</h1>

    <div class="section">
      <h2>1. Причины возникновения пожара в котельной</h2>
      <ul>
        <li>Утечки топлива (газа, жидкого) из трубопроводов, арматуры, горелок (коррозия, вибрация, некачественный монтаж).</li>
        <li>Перегрев оборудования при нарушении режимов работы котлов.</li>
        <li>Нарушения в электрических системах: короткие замыкания, искрение, неисправная проводка.</li>
        <li>Накопление пыли и грязи (особенно опасна угольная пыль).</li>
        <li>Неисправности вентиляционных систем, из‑за чего накапливаются взрывоопасные газы и пары.</li>
        <li>Сбои автоматики (неправильный сигнал, незакрывшийся клапан).</li>
        <li>Человеческий фактор: халатность, пренебрежение инструкциями, курение в неположенных местах.</li>
        <li>Форс‑мажор: стихийные бедствия, скачки напряжения.</li>
      </ul>
    </div>

    <div class="section">
      <h2>2. Ликвидация возгорания в газовой котельной</h2>
      <ol>
        <li>Немедленно прекратить подачу газа к котлам (перекрыть газовые задвижки).</li>
        <li>Сообщить о возгорании руководству и вызвать пожарную охрану, если не удаётся быстро локализовать очаг.</li>
        <li>Обесточить электрооборудование в зоне возгорания.</li>
        <li>Приступить к тушению первичными средствами (огнетушители, песок, кошма), задействовать стационарные системы пожаротушения.</li>
        <li>Интенсивно вентилировать помещение для снижения концентрации газа.</li>
        <li>Если возгорание не удаётся локализовать — вызвать пожарную охрану.</li>
        <li>Организовать эвакуацию персонала из опасной зоны.</li>
      </ol>
    </div>

    <div class="section">
      <h2>3. Мероприятия противопожарной безопасности газовых котельных</h2>
      <ul>
        <li>Регулярное техническое обслуживание и чистка оборудования.</li>
        <li>Установка систем контроля загазованности.</li>
        <li>Обеспечение достаточной вентиляции.</li>
        <li>Использование негорючих материалов.</li>
        <li>Соблюдение правил хранения топлива.</li>
        <li>Проведение противопожарных инструктажей для персонала.</li>
        <li>Наличие и исправность первичных средств пожаротушения.</li>
        <li>Соблюдение правил эксплуатации газового и электрооборудования.</li>
      </ul>
    </div>

    <div class="section">
      <h2>4. Первичные средства пожаротушения</h2>
      <p>Огнетушители (ОП, ОУ), пожарный кран, песок, кошма (противопожарное полотно), лопата для песка.</p>
    </div>

    <div class="section">
      <h2>5. Действия слесаря‑ремонтника при возгорании электродвигателя</h2>
      <ol>
        <li>Немедленно отключить электродвигатель от электросети.</li>
        <li>Сообщить о возгорании руководству и вызвать пожарную охрану, если не удаётся быстро локализовать очаг.</li>
        <li>Приступить к тушению с помощью подходящих средств (для электрооборудования под напряжением — только углекислотный огнетушитель ОУ или порошковый ОП; воду применять нельзя).</li>
        <li>Эвакуировать персонал из опасной зоны.</li>
      </ol>
    </div>

    <div class="section">
      <h2>6. Категории взрывопожарной и пожарной опасности</h2>
      <p>Для газовых котельных характерны категории <strong>А</strong> (повышенная взрывопожароопасность) или <strong>Б</strong> (взрывопожароопасность) в зависимости от объёма газа, давления, условий вентиляции.</p>
    </div>

    <div class="section">
      <h2>7. Ответственность за соблюдение противопожарного режима</h2>
      <p>Ответственность несут: руководитель организации, лицо, назначенное ответственным за пожарную безопасность, а также каждый работник в пределах своих должностных обязанностей.</p>
    </div>

    <div class="section">
      <h2>8. Техника безопасности при выполнении пожароопасных работ</h2>
      <ul>
        <li>Использовать инструменты, не дающие искр (из цветного металла), либо смазывать инструменты из чёрного металла.</li>
        <li>Запрещено применять электрические инструменты, дающие искрение, в загазованной среде.</li>
        <li>Обеспечить наличие первичных средств пожаротушения на месте работ.</li>
        <li>Контролировать загазованность.</li>
        <li>Оформлять наряд‑допуск на пожароопасные работы.</li>
      </ul>
    </div>

    <div class="section">
      <h2>9. Требования к путям эвакуации на котельной</h2>
      <p>Пути должны быть свободными, обозначены знаками эвакуации, иметь достаточную ширину. Необходимо обеспечить быстрый и безопасный выход персонала из здания в случае пожара.</p>
    </div>

    <div class="section">
      <h2>10. Порядок действий слесаря‑ремонтника при пожаре</h2>
      <ol>
        <li>Немедленно сообщить о пожаре руководству и вызвать пожарную охрану.</li>
        <li>Принять меры по эвакуации персонала из опасной зоны.</li>
        <li>При возможности — локализовать очаг возгорания первичными средствами.</li>
        <li>Оказать первую помощь пострадавшим.</li>
        <li>Сохранить обстановку на месте пожара (если это не угрожает жизни и здоровью людей) для последующего расследования.</li>
      </ol>
    </div>

    <div class="section">
      <h2>11. <a href="pb/pspt.html#target1">Применение огнетушителя ОП (порошкового)</a></h2>
      <p><strong>Область применения:</strong> пожары классов A (твёрдые горючие вещества), B (жидкие горючие жидкости), C (газообразные вещества), электроустановки под напряжением до 1000 В.</p>
      <p><strong>Порядок приведения в действие:</strong> сорвать пломбу, выдернуть чеку, направить ствол‑насадку на очаг, нажать на ручку запуска.</p>
      <p><strong>Тактика тушения:</strong> подавать порошок в основание очага, покрывая поверхность горящего вещества.</p>
      <p><strong>Меры безопасности:</strong> не использовать в замкнутых помещениях без СИЗОД (порошок снижает видимость и может раздражать дыхательные пути); избегать попадания на кожу.</p>
    </div>

    <div class="section">
      <h2>12. <a href="pb/pspt.html#target2">Применение огнетушителя ОУ (углекислотного)</a></h2>
      <p><strong>Область применения:</strong> электроустановки под напряжением, ценные объекты (музеи, серверные), где важно не повредить оборудование.</p>
      <p><strong>Порядок приведения в действие:</strong> сорвать пломбу, выдернуть чеку, направить раструб на очаг, нажать на рычаг.</p>
      <p><strong>Тактика тушения:</strong> подавать углекислоту в основание очага, обеспечивая вытеснение кислорода.</p>
      <p><strong>Меры безопасности:</strong> не касаться раструба голыми руками (он сильно охлаждается); не использовать в замкнутых помещениях без вентиляции (углекислый газ вытесняет кислород).</p>
    </div>

    <div class="section">
      <h2>13. <a href="pb/pspt.html#target3">Применение пожарного крана</a></h2>
      <p><strong>Область применения:</strong> тушение возгораний твёрдых горючих материалов (класс A), кроме электроустановок под напряжением.</p>
      <p><strong>Порядок приведения в действие:</strong> открыть шкаф, развернуть рукав, открыть вентиль, направить струю воды в зону возгорания.</p>
      <p><strong>Тактика тушения:</strong> подавать струю воды в основание очага, постепенно покрывая всю горящую поверхность.</p>
      <p><strong>Меры безопасности:</strong> действовать вдвоём (один открывает вентиль, второй направляет ствол); не использовать для тушения электрооборудования под напряжением.</p>
    </div>

    <div class="section">
      <h2>14. <a href="pb/pspt.html#target6">Применение песка при тушении пожара</a></h2>
      <p><strong>Область применения:</strong> небольшие очаги, особенно жидкостей (масло, бензин), а также оборудование, которое нельзя тушить водой.</p>
      <p><strong>Тактика тушения:</strong> насыпать песок вокруг очага, чтобы ограничить распространение горящей жидкости, затем засыпать сам очаг.</p>
    </div>

    <div class="section">
      <h2>15. <a href="pb/pspt.html#target5">Применение воды при тушении пожара</a></h2>
      <p><strong>Область применения:</strong> твёрдые горючие материалы (дерево, бумага, текстиль).</p>
      <p><strong>Тактика тушения:</strong> подавать воду в основание очага, охлаждая горящие поверхности.</p>
      <p><strong>Меры безопасности:</strong> <strong>категорически нельзя</strong> применять воду для тушения электроустановок под напряжением и горючих жидкостей (вода тяжелее многих жидкостей, растекается, распространяя огонь).</p>
    </div>

    <div class="section">
      <h2>16. <a href="pb/pspt.html#target4">Применение кошмы (противопожарного полотна)</a></h2>
      <p><strong>Область применения:</strong> небольшие очаги, в том числе одежда на человеке, возгорания на кухне (сковорода с маслом).</p>
      <p><strong>Тактика тушения:</strong> накрыть очаг полотном, прижимая края, чтобы перекрыть доступ кислорода.</p>
      <p><strong>Меры безопасности:</strong> не использовать для крупных или сложных очагов; не прикасаться к полотну сразу после тушения (оно может быть горячим).</p>
    </div>
  </body>
</html>
