<!DOCTYPE html>
<html lang="ru">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Инструкция по пожарной безопасности</title>
    <style>
      body {
        font-family: system-ui, -apple-system, Segoe UI, Roboto, Arial, sans-serif;
        line-height: 1.5;
        color: #1a1a1a;
        max-width: 768px;
        margin: 0 auto;
        padding: 12px 16px;
        background: #f9f9f9;
      }
      h1 {
        font-size: 1.6rem;
        text-align: center;
        margin-bottom: 1rem;
      }
      h2 {
        font-size: 1.3rem;
        border-bottom: 2px solid #0056b3;
        padding-bottom: 6px;
        margin-top: 1.8rem;
        margin-bottom: 0.6rem;
      }
      h3 {
        font-size: 1.1rem;
        margin-top: 1.2rem;
        margin-bottom: 0.4rem;
      }
      p {
        margin-bottom: 0.8rem;
      }
      ul, ol {
        margin-bottom: 1rem;
        padding-left: 1.4em;
      }
      li {
        margin-bottom: 0.3rem;
      }
      .section-toggle {
        cursor: pointer;
        font-weight: 600;
        display: block;
        padding: 10px 0;
        border: 1px solid #ddd;
        background: #fff;
        border-radius: 6px;
      }
      .section-content {
        display: none;
        margin-top: 8px;
        padding-left: 8px;
        border-left: 4px solid #0056b3;
      }
      .section-open {
        display: block !important;
      }
      table {
        width: 100%;
        border-collapse: collapse;
        margin: 1rem 0;
        background: #fff;
      }
      th, td {
        border: 1px solid #ccc;
        padding: 8px 10px;
        text-align: left;
      }
      th {
        background: #eef7ff;
      }
      @media (prefers-color-scheme: dark) {
        body { background: #121212; color: #e0e0e0; }
        .section-content { border-left-color: #3399ff; }
        table, th, td { border-color: #555; background: #222; }
        th { background: #2a4d69; }
      }
    </style>
  </head>
  <body>
    <h1>Инструкция по пожарной безопасности</h1>

    <!-- Раздел 1 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec1')">1. Состояние пожарной безопасности на предприятии</div>
      <div id="sec1" class="section-content">
        <h3>1.1. Пожарная опасность технологических процессов</h3>
        <p>Пожарная опасность любого технологического процесса производства зависит от физико-химических свойств веществ и материалов, применяемых в производстве.</p>
        <p>Пожарная опасность технологических процессов производства делится на три категории — В, Г, Д (см. Приложение №1).</p>
      </div>
    </div>

    <!-- Раздел 2 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec2')">2. Общие положения</div>
      <div id="sec2" class="section-content">
        <p><strong>2.1.</strong> Ответственность за противопожарное состояние котельных, отделов, мастерских, участков, лабораторий и т.п. возлагается на руководителей этих объектов.</p>
        <p><strong>2.2.</strong> Ответственность за соблюдение противопожарного режима, установленного для каждого рабочего места, а также правильное содержание или использование закреплённых за данным рабочим местом средств, возлагается на работника, обслуживающего данный участок.</p>
        <p><strong>2.3.</strong> Лица, ответственные за пожарную безопасность, должны пройти противопожарную подготовку. Допуск к работе вновь принятых рабочих, ИТР и служащих без прохождения первичного инструктажа не разрешается.</p>
        <p><strong>2.4.</strong> Со всеми вновь принятыми лицами перед началом работы должен быть проведён первичный противопожарный инструктаж с росписью в специальном журнале.</p>
        <p><strong>2.5.</strong> Один раз в квартал со всеми рабочими должен быть проведён повторный противопожарный инструктаж с росписью в журнале инструктажей.</p>
        <p><strong>2.6.</strong> При перемещении рабочих с одного участка на другой также производится повторный инструктаж.</p>
        <p><strong>2.7.</strong> С работниками, направленными на участок для производства временных огневых работ с других участков, лицом, ответственным за пожарную безопасность на участке, где проводятся огневые работы, должен быть проведён противопожарный инструктаж с записью в специальном журнале.</p>
      </div>
    </div>

    <!-- Раздел 3 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec3')">3. Организационные мероприятия по обеспечению пожарной безопасности на предприятии</div>
      <div id="sec3" class="section-content">
        <p><strong>3.1.</strong> На предприятии согласно ППР РФ установлен соответствующий пожарной опасности противопожарный режим, в том числе:</p>
        <ul>
          <li>3.1.1. Установлен порядок уборки горючих отходов и пыли, хранения промасленной одежды.</li>
          <li>3.1.2. Определён порядок обесточивания электрооборудования в случае пожара и по окончании рабочего дня.</li>
          <li>Регламентированы:</li>
          <li>3.1.3. Порядок проведения временных огневых работ и других пожароопасных работ.</li>
          <li>3.1.4. Действия работников при обнаружении пожара.</li>
          <li>3.1.5. Определён порядок и сроки прохождения противопожарного инструктажа, а также назначен ответственный за их проведение.</li>
        </ul>
        <p><strong>3.2.</strong> Работники предприятия обязаны:</p>
        <ul>
          <li>3.2.1. Соблюдать требования пожарной безопасности, стандартов, норм и правил, утверждённых в установленном порядке, а также соблюдать и поддерживать противопожарный режим.</li>
          <li>3.2.2. Выполнять меры предосторожности при пользовании газовыми приборами, предметами бытовой химии, проведении работ с ЛВЖ и ГЖ, другими опасными в пожарном отношении веществами, материалами и оборудованием.</li>
          <li>3.2.3. В случае обнаружения пожара сообщить о нём в пожарную охрану и принять возможные меры к спасению людей, имущества и ликвидации пожара.</li>
        </ul>
      </div>
    </div>

    <!-- Раздел 4 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec4')">4. Окрасочные работы</div>
      <div id="sec4" class="section-content">
        <p><strong>4.1.</strong> Окрасочные работы следует производить в соответствии с требованиями ППР.</p>
        <p><strong>4.2.</strong> Составление и разбавление всех видов лаков и красок необходимо производить в изолированных помещениях у наружной стены с оконными проёмами или на открытых площадках. Лакокрасочные материалы допускается размещать в кладовой на участке в количестве, не превышающем сменной потребности. Тара из‑под лакокрасочных материалов должна быть плотно закрыта и храниться в специально отведённых площадках.</p>
        <p><strong>4.3.</strong> Пролитые на пол лакокрасочные материалы и растворители следует немедленно убрать при помощи опилок, песка и т.д. Мытьё полов, стен и оборудования горючими растворителями не разрешается.</p>
        <p><strong>4.4.</strong> В помещениях, где проводятся окрасочные и краскоприготовительные работы, категорически запрещается пользоваться открытым огнём, курение, сварка и т.д., что может привести к возникновению пожара.</p>
      </div>
    </div>

    <!-- Раздел 5 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec5')">5. Работы с клеями, мастиками, битумами, лаками, полимерными и другими горючими материалами</div>
      <div id="sec5" class="section-content">
        <p><strong>5.1.</strong> Помещения и рабочие зоны, в которых работают с горючими веществами (приготовление состава и нанесение его на изделие), выделяющими взрывопожароопасные пары, должны быть обеспечены естественной или принудительной приточно‑вытяжной вентиляцией. В эти помещения не должны допускаться лица, не участвующие в непосредственном выполнении работ.</p>
        <p><strong>5.2.</strong> Ёмкости с горючими веществами нужно открывать только перед использованием, а по окончании работы закрывать и убрать в специально отведённое место (металлический ящик). Тара из‑под горючих веществ должна храниться вне помещения в специально отведённом месте. Для производства работ с использованием горючих веществ должен применяться инструмент, изготовленный из материалов, не дающих искр. Промывать инструмент и оборудование, применяемое при производстве работ с горючими веществами, необходимо на открытой площадке или в помещении, имеющем вентиляцию.</p>
        <p><strong>5.3.</strong> Место варки и разогрева мастик должно быть обваловано (или устроены бортики из негорючих материалов) высотой не менее 0,3 м.</p>
        <p><strong>5.4.</strong> Доставку горячей битумной мастики на рабочие места необходимо осуществлять:</p>
        <ul>
          <li>в спец. металлических бочках, имеющих форму усечённого конуса, обращённого широкой стороной вниз, с плотно закрывающимися крышками;</li>
          <li>переносить мастики в открытой таре не разрешается;</li>
        </ul>
        <p><strong>5.5.</strong> В процессе варки и разогрева битумных составов не разрешается оставлять котлы без присмотра. Необходимое количество битума предварительно разогревают в железной ёмкости до жидкого состояния (160–180°C). Затем расплавленный битум охлаждают до температуры 60–70°C и тонкой струйкой переливают в сосуд с бензином. Перемешивают деревянной мешалкой до тех пор, пока весь битум не растворится. Готовую смесь сливают в герметичный сосуд с пробкой (она огнеопасна).</p>
        <p><strong>5.6.</strong> Не разрешается пользоваться открытым огнём в радиусе 50 м от места смешивания битума с растворителями.</p>
      </div>
    </div>

    <!-- Раздел 6 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec6')">6. Огневые работы</div>
      <div id="sec6" class="section-content">
        <p><strong>6.1.</strong> На проведение всех огневых работ на временных местах руководитель объекта обязан оформить наряд‑допуск.</p>
        <p><strong>6.2.</strong> Приступать к проведению огневых работ можно только после выполнения всех требований ПБ.</p>
        <p><strong>6.3.</strong> Огневые работы должны немедленно прекращаться в случае обнаружения нарушений требований пожарной безопасности.</p>
        <p><strong>6.4.</strong> Запрещается проведение в одном помещении электрогазосварки и отделочных работ с использованием мастик, красок, клеев и других горючих материалов.</p>
        <p><strong>6.5.</strong> Промывать технологическое оборудование следует при концентрации в нём паров (газов) вне пределов их воспламеняемости или в электрическом безопасном режиме.</p>
        <p><strong>6.6.</strong> При проведении огневых работ запрещается:</p>
        <ul>
          <li>6.6.1. Приступать к работе при неисправной аппаратуре.</li>
          <li>6.6.2. Проводить огневые работы на свежеокрашенных конструкциях.</li>
          <li>6.6.3. Использовать одежду и рукавицы со следами масел, бензина, керосина и др. горючих жидкостей.</li>
          <li>6.6.4. Хранить на сварочных постах одежду, ЛВЖ, ГЖ и др. горючие материалы.</li>
          <li>6.6.5. Допускать соприкосновение эл. проводов с баллонами со сжатым, сжиженным и растворёнными газами.</li>
          <li>6.6.6. Производить работы на аппаратах и коммуникациях, заполненных горючими и токсичными веществами, а также находящихся под электрическим напряжением.</li>
          <li>6.6.7. Одновременное проведение огневых работ при устройстве гидроизоляции и пароизоляции на кровле, монтаже панелей с горючими и трудногорючими утеплителями, наклейке покрытий полов и отделке помещений с применением горючих лаков, клеев, мастик и др. горючих материалов.</li>
        </ul>
        <p><strong>6.7.</strong> Проведение огневых работ на элементах зданий, выполненных из лёгких металлических конструкций с горючими и трудногорючими утеплителями, не разрешается.</p>
      </div>
    </div>

    <!-- Раздел 7 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec7')">7. Газосварочные работы</div>
      <div id="sec7" class="section-content">
        <p><strong>7.1.</strong> Переносные ацетиленовые генераторы следует устанавливать на открытых площадках. Допускается временная их работа в хорошо проветриваемом помещении. В местах установки ацетиленового генератора должны быть вывешены таблички (плакаты): «Вход посторонним воспрещён — огнеопасно», «Не курить», «Не проходить с огнём».</p>
        <p><strong>7.2.</strong> По окончании работы карбид кальция в переносном генераторе должен быть выработан.</p>
        <p><strong>7.3.</strong> Курение и применение открытого огня в радиусе менее 10 м от переносного ацетиленового генератора не разрешается, о чём должны быть вывешены соответствующие запрещающие знаки.</p>
        <p><strong>7.4.</strong> Вскрытые барабаны с карбидом кальция следует защищать непроницаемыми для воды крышками.</p>
        <p><strong>7.5.</strong> В местах хранения и вскрытия барабанов с карбидом кальция запрещается курение, пользование открытым огнём и применение искрообразующего инструмента.</p>
        <p><strong>7.6.</strong> При обращении с порожними баллонами из‑под кислорода или ГГ должны соблюдаться такие же меры безопасности, как и с наполненными баллонами.</p>
        <p><strong>7.7.</strong> При проведении газосварочных и газорезательных работ запрещается:</p>
        <ul>
          <li>7.7.1. Отогревать замёрзшие генераторы, трубопроводы, вентили, редукторы и др. детали сварочных установок открытым огнём или раскалёнными предметами.</li>
          <li>7.7.2. Допускать прикосновение кислородных баллонов, редукторов и др. сварочного оборудования с различными маслами, а также промасленной одеждой и ветошью.</li>
          <li>7.7.3. Работать от одного водяного затвора двум сварщикам.</li>
          <li>Загружать карбид кальция завышенной грануляции или проталкивать его в воронку аппарата с помощью железных прутков и проволоки, а также работать на карбидной пыли.</li>
          <li>7.7.5. Загружать карбид кальция в мокрые загрузочные корзины или при наличии воды в газосборнике.</li>
          <li>7.7.6. Производить продувку шланга для ГГ кислородом и кислородного шланга ГГ, а также взаимозаменять шланги при работе.</li>
          <li>7.7.7. Пользоваться шлангами, длина которых превышает 30 м, а при производстве монтажных работ — 40 м.</li>
          <li>7.7.8. Перекручивать, заламывать или зажимать газопроводящие шланги; переносить генератор при наличии в газосборнике ацетилена.</li>
          <li>7.7.9. Форсировать работу ацетиленовых генераторов путём преднамеренного увеличения давления газа в них или увеличения единовременной загрузки карбида кальция.</li>
          <li>7.7.10. Применять медный инструмент для вскрытия барабанов с карбидом кальция, а также медь в качестве припоя для пайки ацетиленовой аппаратуры и в др. местах, где возможно соприкосновение с ацетиленом.</li>
        </ul>
      </div>
    </div>

    <!-- Раздел 8 -->
    <div>
      <div class="section-toggle" onclick="toggleSection('sec8')">8. Электросварочные работы</div>
      <div id="sec8" class="section-content">
        <p><strong>8.1.</strong> Полы в помещениях, где организованы постоянные места проведения сварочных работ, должны быть выполнены из негорючих материалов.</p>
        <p><strong>8.2.</
