<!DOCTYPE html>
<html lang="ru">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Инструкция по организации безопасного проведения огневых работ на взрывоопасных и взрывопожароопасных объектах ООО «ОК и ТС»</title>
    <style>
        body { font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif; line-height: 1.6; }
        h1, h2 { color: #333; }
        .section { margin-bottom: 2em; }
        .point { margin-bottom: 0.5em; }
    </style>
</head>
<body>
    <h1>Инструкция по организации безопасного проведения огневых работ на взрывоопасных и взрывопожароопасных объектах ООО «ОК и ТС»</h1>

    <div class="section">
        <h2>1. Общая часть</h2>
        <p class="point">1.1. Требования настоящей инструкции должны выполняться при проведении электросварочных, газосварочных, паяльных и других огневых работ с применением открытого пламени в производственных, складских и других помещениях предприятия: подвальных и жилых помещений жилых домов, в том числе объектов, подконтрольных Ростехнадзору.</p>
        <p class="point">1.2. Ответственность за разработку и реализацию мер по обеспечению безопасности при проведении огневых работ на предприятии возлагается на руководителей предприятия, а также на лиц, в установленном порядке назначенных ответственными за обеспечение пожарной безопасности.</p>
        <p class="point">1.3. К огневым работам относятся все виды электросварочных, газорезательных, паяльных работ, варка битума и смол, а также другие работы с применением открытого огня или нагрева деталей до температуры воспламенения материалов и конструкций.</p>
        <p class="point">1.4. Огневые работы на взрывоопасных и взрывопожароопасных объектах должны проводиться только в дневное время (за исключением аварийных случаев при условии достаточного освещения).</p>
        <p class="point">1.5. К проведению огневых работ допускаются лица не моложе 18 лет, прошедшие обучение в учебных центрах, а также проверку знаний. Ученикам сварщика, газорезчика огневые работы разрешаются проводить только в присутствии прикреплённого квалифицированного рабочего этой специальности.</p>
        <p class="point">1.6. Персоналу, успешно прошедшему обучение и проверку знаний по данной специальности, выдаётся удостоверение сварщика, удостоверение проверки знаний, а также специальный талон по технике пожарной безопасности. Талон действителен только при наличии удостоверения проверки знаний и даёт право на проведение огневых работ; в талоне отмечаются допущенные рабочими нарушения правил пожарной безопасности, а при грубых нарушениях талон изымается, что влечёт за собой внеочередную проверку знаний.</p>
        <p class="point">1.7. Отметки о нарушениях требований пожарной безопасности при огневых работах, а также изымать разрешения на производство огневых работ имеют право только контролирующие лица, а именно: генеральный директор; главный инженер; начальник отдела ОТ и ПБ; инженер ОТ и ПБ; начальник подразделения; мастер подразделения.</p>
        <p class="point">1.8. Изъятие талона или наряда-допуска на производство огневых работ означает немедленное и полное их прекращение. Возобновление этих работ разрешается после устранения отмеченных нарушений, а также оформления нового разрешения. Изъятый талон или наряд-допуск с отметкой о нарушении передаются контролирующим лицом главному инженеру. К работнику, грубо нарушавшему правила проведения огневых работ, могут применяться меры дисциплинарного воздействия.</p>
        <p class="point">1.9. Места для производства огневых работ подразделяются: 1.9.1. Постоянные — организуются в специально отведённых и оборудованных местах в котельных, мастерских и на открытых площадках. 1.9.2. Временные — организуются непосредственно на рабочем месте в помещениях жилых домов, чердаков, подвалов. 1.9.3. Для проведения огневых работ во временных местах выдаётся наряд-допуск на производство огневых работ.</p>
    </div>

    <div class="section">
        <h2>2. Проведение огневых работ на постоянных местах</h2>
        <p class="point">2.1. Постоянные места проведения огневых работ устанавливаются на предприятии в соответствии с правилами, а после их оборудования принимаются комиссией предприятия с оформлением соответствующего акта.</p>
        <p class="point">2.2. Оборудование постоянных мест для проведения огневых работ предусматривает следующее: 2.2.1. Отведение специального помещения или выгораживание несгораемыми перегородками высотой не ниже 1,8 м производственной площади помещений. 2.2.2. Установка сварочной аппаратуры: электросварочного трансформатора; вводного щитка электропитания; рампы или другого устройства для установки газовых баллонов суточного расхода; металлический шкаф или стеллаж для инструментов; огнетушитель; ящик с песком; лопата; кошма. 2.2.3. Установка обменной вентиляции отдельного помещения (при необходимости и выгороженного участка), в том числе местной вытяжки. 2.2.4. Устройство специального контура заземления. Рекомендуется оборудовать постоянные места вблизи кранов противопожарного водопровода объекта.</p>
        <p class="point">2.3. Не допускается постоянное хранение газовых баллонов в местах проведения огневых работ.</p>
        <p class="point">2.4. Устанавливаемые баллоны с газом должны быть защищены от действия солнечных лучей и других источников тепла. Баллоны, устанавливаемые при проведении работ в помещении, должны располагаться в стороне от проходов, от отопительных приборов на расстоянии 1 м и 5 м от источника открытого огня.</p>
        <p class="point">2.5. Запасные и пустые баллоны должны храниться в несгораемых проветриваемых пристройках к зданиям или под специальными навесами для защиты от солнечных лучей.</p>
        <p class="point">2.6. В местах проведения постоянных огневых работ разрешается иметь в специальной небьющейся ёмкости и в металлических шкафах суточный запас горючих жидкостей, необходимых для производства паяльных работ.</p>
        <p class="point">2.7. Запрещается совместное размещение в помещении с кислородными баллонами и баллонами с горючими газами, карбида кальция, красок, масел и жиров.</p>
        <p class="point">2.8. После окончания или перерыва в работе на постоянных местах аппаратура должна быть отключена, а шланги отсоединены и освобождены от горючих жидкостей и газов.</p>
        <p class="point">2.9. Для предотвращения разлёта брызг и искр в стороны сварочный пост должен отделяться постоянным или переносным ограждением из несгораемых материалов.</p>
        <p class="point">2.10. Баллоны с кислородом и ацетиленом для подачи газа в сварочную мастерскую должны устанавливаться в металлических шкафах, шкафы ставятся у наружной стены сварочной мастерской.</p>
        <p class="point">2.11. Место проведения огневых работ должно быть обеспечено необходимыми первичными средствами пожаротушения (огнетушитель, ящик с песком и лопатой и т.д.).</p>
        <p class="point">2.12. Во время проведения огневых работ должен осуществляться периодический контроль за состоянием воздушной среды в аппаратах, коммуникациях, на которых проводятся указанные работы, и в опасной зоне.</p>
    </div>

    <div class="section">
        <h2>3. Проведение временных огневых работ</h2>
        <p class="point">3.1. К временным огневым работам относятся такие, которые проводятся кратковременно при ремонтах и аварийно-восстановительных работах в помещениях.</p>
        <p class="point">3.2. Ответственность за обеспечение мер пожарной безопасности при проведении огневых работ во временных местах возлагается на начальников участков, на территориях которых проводятся огневые работы.</p>
        <p class="point">3.3. Для проведения огневых работ во временных местах выдаётся наряд-допуск на производство огневых работ в двух экземплярах — один у главного инженера, второй у ответственного за подготовку и проведение огневых работ. Наряд-допуск — составленное на специальном бланке задание на безопасное производство работ, определяющее содержание работы, место, время её начала и окончания, необходимые меры безопасности, состав бригады и лиц, ответственных за безопасное проведение работ.</p>
        <p class="point">3.4. Огневые работы проводятся только при наличии наряда-допуска, подписанного начальником участка, где выполняются огневые работы, и утверждённого главным инженером предприятия. В аварийных случаях наряд-допуск на проведение огневых работ может выдаваться начальником участка (ответственным за проведение и подготовку) без утверждения наряда-допуска главным инженером предприятия. В этом случае огневые работы проводятся под непосредственным руководством лица, выдавшего наряд-допуск, с обязательным уведомлением главного инженера.</p>
        <p class="point">3.5. Порядок выдачи наряда-допуска на
