<!DOCTYPE html>
<html lang="ru">
  <head>
    <meta charset="utf-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Противопожарный режим ООО «ОК и ТС»</title>
    <style>
      body {
        font-family: system-ui, -apple-system, Segoe UI, Roboto, Arial, sans-serif;
        margin: 0;
        padding: 12px 16px;
        line-height: 1.5;
        color: #333;
        background-color: #f9f9f9;
      }
      h1 {
        font-size: 22px;
        text-align: center;
        margin-bottom: 20px;
      }
      h2 {
        font-size: 18px;
        border-bottom: 1px solid #ccc;
        padding-bottom: 8px;
        margin-top: 24px;
        margin-bottom: 12px;
      }
      p {
        margin-bottom: 12px;
      }
      ul, ol {
        padding-left: 20px;
        margin-bottom: 16px;
      }
      li {
        margin-bottom: 6px;
      }
      .warning {
        background-color: #fff3cd;
        border: 1px solid #ffeeba;
        color: #856404;
        padding: 10px 12px;
        border-radius: 4px;
        font-weight: 500;
      }
      a {
        color: #007bff;
        text-decoration: underline;
      }
    </style>
  </head>
  <body>
    <h1>Противопожарный режим<br>на объектах ООО «ОК и ТС»</h1>

    <section>
      <h2>1. Правила курения</h2>
      <p>Запрещается курение на рабочих местах и в рабочих зонах, организованных в помещениях, кроме специально оборудованных для этих целей мест, оборудованных урнами, средствами пожаротушения и табличкой «Место для курения».</p>
    </section>

    <section>
      <h2>2. Порядок уборки горючих отходов и пыли, хранения промасленной спецодежды</h2>
      <p>Горючие отходы, пыль, использованные обтирочные материалы следует собирать в контейнеры из негорючего материала с закрывающейся крышкой. Периодичность сбора горючих отходов, пыли, использованных обтирочных материалов должна исключать их накопление на рабочих местах.</p>
      <p>По окончании рабочей смены содержимое указанных контейнеров должно удаляться за пределы рабочего места, в специально отведённое для этой цели место.</p>
      <p>Спецодежда лиц, работающих с маслами, лаками, красками и другими ЛВЖ и ГЖ (легковоспламеняющиеся жидкости и горючие жидкости), должна храниться в подвешенном виде в металлических шкафах, установленных в специально отведённых для этой цели местах.</p>
      <p class="warning">Слив ЛВЖ и ГЖ в канализационные сети (в том числе при авариях) запрещается.</p>
    </section>

    <section>
      <h2>3. Порядок обесточивания электрооборудования в случае пожара и по окончании рабочего дня</h2>
      <p>В случае пожара при необходимости обесточить электрооборудование в помещении, где произошёл пожар. Эти действия выполняет электромонтёр или обслуживающий персонал.</p>
      <p>Электроустановки и бытовые электроприборы в помещениях, в которых по окончании рабочего времени отсутствует дежурный персонал, должны быть обесточены, за исключением:</p>
      <ul>
        <li>дежурного освещения;</li>
        <li>пожарной и охранно-пожарной сигнализации.</li>
      </ul>
      <p>Другие электроустановки могут оставаться под напряжением, если это обусловлено их функциональным назначением или предусмотрено требованиями инструкции по эксплуатации.</p>
    </section>

    <section>
      <h2>4. Порядок проведения временных огневых работ</h2>
      <p>Порядок проведения временных огневых работ регламентирован в инструкции: «По организации безопасного проведения огневых работ на взрывоопасных и взрывопожароопасных объектах ООО «ОК и ТС».</p>
    </section>

    <section>
      <h2>5. Порядок осмотра и закрытия помещений после окончания работы</h2>
      <ul>
        <li>Проверить, чтобы все помещения были тщательно убраны от производственных и других горючих отходов, а неиспользованные материалы убраны с рабочих мест.</li>
        <li>Проверить и освободить эвакуационные пути, проходы, выходы.</li>
        <li>Проверить возможность свободного открывания дверей на путях эвакуации и эвакуационных выходов.</li>
        <li>Проверить наличие и сохранность огнетушителей, оснастки пожарных кранов, а также освободить к ним подходы.</li>
        <li>В случае обнаружения ёмкостей с горючими жидкостями или пустой тары из‑под лакокрасочных материалов, а также промасленной обтирочной ветоши или баллонов с горючими газами — незамедлительно удалить их из помещений в специальные места сбора и хранения.</li>
        <li>Закрыть окна, форточки и двери в подсобные помещения.</li>
        <li>Удалить от электрооборудования все виды горючих веществ и материалов на пожаробезопасное расстояние не менее 0,5 м.</li>
        <li>Проверить, не остался ли кто из работников в помещении.</li>
        <li>Лицам, проводившим осмотр помещений, при наличии противопожарных недочётов до их устранения помещения закрывать категорически запрещается. В случае принципиальной невозможности устранения какого‑либо недочёта докладывается дежурным службам организации для принятия мер по усилению контроля за объектом в вечернее, ночное время, а также в праздничные и выходные дни.</li>
      </ul>
    </section>

    <section>
      <h2>6. Действия работников при обнаружении пожара</h2>
      <p>При обнаружении пожара или признаков горения (задымление, запах гари, повышение температуры и т. п.) работник должен незамедлительно сообщить диспетчеру. Принять меры к тушению пожара, эвакуации людей и сохранению материальных ценностей. При невозможности ликвидировать пожар своими силами вызвать пожарную команду.</p>
      <p>Диспетчер сообщает администрации, ответственному лицу за пожарную безопасность и вызывает пожарную команду.</p>
      <p>Ответственное лицо за пожарную безопасность организует работу по тушению пожара:</p>
      <ul>
        <li>в случае угрозы жизни людей организовать их спасение;</li>
        <li>при необходимости отключить электроэнергию (за исключением систем противопожарной защиты), остановить работу оборудования, газовые, паровые и водяные коммуникации, систем вентиляции в аварийном и смежном с ним помещениях, выполнить другие мероприятия, способствующие предотвращению развития пожара и задымлению помещений здания;</li>
        <li>прекратить все работы в здании, кроме работ, связанных с мероприятиями по ликвидации пожара;</li>
        <li>удалить за пределы опасной зоны всех работников, не участвующих в тушении пожара;</li>
        <li>осуществить общее руководство по тушению пожара (с учётом особенностей объекта) до прибытия подразделения пожарной охраны;</li>
        <li>обеспечить соблюдение требований безопасности работниками, принимающими участие в тушении пожара;</li>
        <li>организовать эвакуацию и защиту материальных ценностей;</li>
        <li>организовать встречу подразделений пожарной охраны и указать кратчайший путь для подъезда к очагу пожара;</li>
        <li>сообщить подразделениям пожарной охраны, привлекаемым для тушения пожаров и проведения связанных с ними первоочередных аварийно‑спасательных работ, сведения о хранящихся на объекте взрывоопасных веществах, необходимые для обеспечения безопасности личного состава.</li>
      </ul>
    </section>

    <section>
      <h2>7. Порядок и сроки прохождения противопожарного инструктажа</h2>
      <p>Противопожарный инструктаж с обслуживающим персоналом проводится ежеквартально, противопожарные тренировки проводятся 1 раз в полгода. Инструктаж и тренировки проводятся ответственным за пожарную безопасность объекта.</p>
      <p class="warning">Нарушение противопожарного режима влечёт за собой привлечение к ответственности в соответствии с законодательством РФ.</p>
    </section>
  </body>
</html>
