<!DOCTYPE html>
<html lang="ru">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <link rel="stylesheet" href="css/style1.css">
  <title>вопросы и ответы</title>
  
</head>
<body>
  <h1>Эксплуатация оборудования котельной</h1>
    <ul>
      <li><a href="exploitation/burners.html#target">1. Классификация горелок по способу подачи воздуха, подачи газа</a>
        <div class="detail">
          <p>По способу подачи воздуха:</p>
          <ul>
            <li>Атмосферные — воздух поступает за счёт разрежения в топке или конвекции.</li>
            <li>Инжекционные — газ засасывает воздух своей струёй.</li>
            <li>Вентиляторные (дутьевые) — воздух нагнетается принудительно вентилятором.</li>
          </ul>
          <p>По способу подачи газа:</p>
          <ul>
            <li>С подачей газа под давлением.</li>
            <li>С инжекцией газа воздухом.</li>
          </ul>
        </div>
      </li>
      <li><a href="exploitation/burners.html#target2">2. Типы газовых горелок, их устройство и работа</a>
        <ul>
          <li>Атмосферные (инжекторные): газ выходит из сопла, создаёт разрежение, подсасывает воздух; газовоздушная смесь смешивается в смесителе и сгорает.</li>
          <li>Вентиляторные (дутьевые): воздух подаётся встроенным вентилятором; точная регулировка мощности, работа с закрытой камерой сгорания.</li>
          <li>Диффузионные: топливо и воздух смешиваются непосредственно в зоне горения.</li>
          <li>С полным/неполным предварительным смешением: газ смешивается с воздухом полностью или частично до выхода из горелки.</li>
        </ul>
      </li>

      <li><a href="exploitation/boilers.html#target3">3. Устройство водотрубного водогрейного котла</a>
        <p>Теплоноситель (вода) движется внутри труб, горячие газы омывают их снаружи. Основные элементы:</p>
        <ul>
          <li>Топочная камера.</li>
          <li>Экраны (трубы, формирующие стенки топки).</li>
          <li>Коллекторы (соединяют трубы).</li>
          <li>Конвективный газоход с пучком труб.</li>
          <li>Водяная рубашка, арматура и приборы контроля.</li>
        </ul>
      </li>

      <li><a href="exploitation/boilers.html#target4">4. Устройство жаротрубного водогрейного котла</a>
        <p>Горячие дымовые газы проходят внутри труб, вода окружает их (водяная рубашка). Конструкция:</p>
        <ul>
          <li>Два цилиндра разного диаметра (один внутри другого).</li>
          <li>Топка в передней части.</li>
          <li>Конвективный пучок труб в задней части.</li>
          <li>Система автоматического управления.</li>
        </ul>
      </li>
      
      <li><a href="exploitation/boilers.html#target5">5. Устройство секционного водогрейного котла</a>
        <p>Состоит из отдельных чугунных или стальных секций, гидравлически соединённых между собой. Внутри может размещаться водоохлаждаемая жаровая труба для локализации зоны высоких температур и снижения термических напряжений.</p>
      </li>

      <li><a href="exploitation/properties of gas.html#target6">6. Положительные и отрицательные свойства природного газа. Плотность, цвет, запах, токсичность</a>
        <ul>
          <li>Плотность: примерно 0,7–0,8 кг/м³ (легче воздуха).</li>
          <li>Цвет: бесцветный.</li>
          <li>Запах: в чистом виде без запаха; для обнаружения утечек добавляют одорант (например, этилмеркаптан).</li>
          <li>Токсичность: сам по себе малотоксичен, но при неполном сгорании образует угарный газ (CO) — сильный токсикант. Пожаро- и взрывоопасен.</li>
        </ul>
        <div class="note">
          Положительные свойства: высокая теплотворная способность, удобство транспортировки, относительно чистое сгорание. Отрицательные: взрывоопасность, риск отравления CO при неисправной вентиляции/оборудовании.
        </div>
      </li>
    
      <li><a href="exploitation/properties of gas.html#target7">7. Полное и неполное сгорание газа. Причины неполного сгорания</a>
        <ul>
          <li>Полное сгорание: газ сгорает полностью с образованием CO₂ и H₂O.</li>
          <li>Неполное сгорание: образуются CO, сажа, несгоревшие углеводороды.</li>
        </ul>
        <p>Причины неполного сгорания:</p>
        <ul>
          <li>Недостаток кислорода.</li>
          <li>Плохое смесеобразование.</li>
          <li>Низкая температура в зоне горения.</li>
          <li>Нестабильность факела.</li>
        </ul>
      </li>

      <li><a href="exploitation/properties of gas.html#target8">8. Преимущество газообразного топлива перед другими видами</a>
        <ul>
          <li>Высокий КПД.</li>
          <li>Относительно низкая стоимость.</li>
          <li>Меньшая зольность и шлакообразование.</li>
          <li>Экологическая безопасность по сравнению с твёрдым топливом.</li>
          <li>Удобство транспортировки и регулирования.</li>
        </ul>
      </li>
    
      <li><a href="exploitation/9.html">9. Назначение, устройство, принцип работы и регулирование регулятора давления газа</a>
        <p>Назначение: поддержание постоянного давления газа перед горелкой независимо от колебаний в сети.</p>
        <p>Устройство: корпус, мембрана, пружина, запорно-регулирующий клапан.</p>
        <p>Принцип работы: при изменении давления мембрана смещается и перемещает клапан.</p>
        <p>Регулирование: настройкой пружины (задаётся требуемое давление).</p>
      </li>
    
      <li><a href="exploitation/10.html">10. Арматура и гарнитура котлоагрегата. Маркировка. Требования к арматуре</a>
        <p>Арматура:</p>
        <ul>
          <li>Запорная (краны, задвижки).</li>
          <li>Регулирующая (вентили).</li>
          <li>Предохранительная (предохранительный и обратный клапаны).</li>
          <li>Контрольно-измерительная (манометры, термометры).</li>
        </ul>
        <p>Гарнитура: устройства для обслуживания (лазы, люки, площадки, гляделки, предохранительные взрывные клапона), элементы теплоизоляции, крепления.</p>
        <p>Требования: герметичность, прочность, соответствие параметрам котла, наличие маркировки (тип, давление, температура, производитель).</p>
      </li>

      <li><a href="exploitation/11.html">11. Гидравлические испытания котла</a>
        <p>Проводят для проверки прочности и плотности элементов под давлением, превышающим . Котёл заполняют водой, создают давление на 1,25 от рабочего и выдерживают определённое время(5–10 минут). Отсутствие течи и недопустимых деформаций свидетельствует об исправности.</p>
        <p>Документация <br> По результатам гидравлических испытаний составляется акт с указанием давления, времени и результатов. Данные вносятся в журнал эксплуатации. Если выявлены дефекты, указываются рекомендации по ремонту.</p>
      </li><a href="exploitation/12.html">12. Виды обслуживания газопроводов</a>
        <ul>
          <li>Плановые осмотры.</li>
          <li>Очистка от загрязнений.</li>
          <li>Проверка герметичности.</li>
          <li>Смазка запорной арматуры.</li>
          <li>Замена изношенных участков.</li>
          <li>Контроль состояния изоляционных покрытий.</li>
        </ul>
      <li>

      </li>

      <li><a href="exploitation/13.html">13. Проверка на плотность внутреннего газового оборудования (газопровода)</a>
        <p>Методы:</p>
        <ul>
          <li>Обмыливание соединений.</li>
          <li>Газоанализаторы.</li>
          <li>обаняние(этилмеркаптан)</li>
          <li></li>
        </ul>
        <p>При обнаружении утечек принимают меры по устранению.</p>
      </li>
    
      <li><a href="exploitation/14.html">14. Какие работы называются газоопасными и их перечень</a>
        <p>Газоопасные работы — это работы, выполняемые в газоопасной среде, или в процессе их проведения возможен выход газа.</p>
        <p>Примерный перечень:</p>
        <ul>
          <li>Вскрытие газопроводов.</li>
          <li>Ремонт арматуры.</li>
          <li>Пуск газа.</li>
          <li>Работы в колодцах, тоннелях.</li>
          <li>Ликвидация утечек.</li>
          <li>Работы в замкнутых пространствах.</li>
        </ul>
      </li>

      <li><a href="exploitation/15.html">15. Порядок допуска к выполнению и выполнение газоопасных работ</a>
        <ul>
          <li>Оформление наряда-допуска.</li>
          <li>Инструктаж.</li>
          <li>Проверка средств защиты и приборов контроля.</li>
          <li>Выполнение работ бригадой не менее чем из двух человек.</li>
          <li>Обеспечение вентиляции, исключение источников зажигания.</li>
        </ul>

      </li>
    
      <li><a href="exploitation/16.html">16. Наряд-допуск на выполнение работ повышенной опасности</a>
        <p>Документ, разрешающий проведение работ повышенной опасности. В нём указываются:</p>
        <ul>
          <li>Место и время работ.</li>
          <li>Характер работ.</li>
          <li>Состав бригады.</li>
          <li>Ответственные лица.</li>
          <li>Меры безопасности.</li>
        </ul>
      </li>
      
      <li><a href="exploitation/17.html">17. Переход на байпас и обратно</a>
        <p>Выполняется при необходимости ремонта основного регулятора или при колебаниях давления в сети:</p>
        <ol>
          <li>Открывают задвижки байпаса.</li>
          <li>Настраивают регулятор на байпасе.</li>
          <li>Закрывают основную линию и снимают её с эксплуатации.</li>
          <li>При возврате — повторяют действия в обратном порядке с контролем параметров.</li>
        </ol>
      </li>

      <li><a href="exploitation/18.html">18. Требования, предъявляемые к помещениям газовых котельных</a>
        <ul>
          <li>Достаточная вентиляция (естественная и принудительная).</li>
          <li>Наличие окон для естественного освещения и аварийного сброса давления.</li>
          <li>Газоплотные ограждения.</li>
          <li>Освещение, пожарная безопасность.</li>
          <li>Доступ для обслуживания.</li>
        </ul>
      </li>

      <li><a href="exploitation/19.html">19. Пуск газа ГРУ (ГРП). Порядок пуска ГРУ, ГРП</a>
        <p>Проводится по наряду-допуску. Последовательность:</p>
        <ol>
          <li>Проверка герметичности.</li>
          <li>Продувка линий.</li>
          <li>Постепенное открытие запорной арматуры.</li>
          <li>Контроль давления и работы регуляторов.</li>
          <li>Проверка срабатывания предохранительных устройств.</li>
        </ol>
      </li>

      <li><a href="exploitation/20.html">20. Виды обслуживания ГРУ, ГРП</a>
        <ul>
          <li>Осмотры.</li>
          <li>Чистка фильтров.</li>
          <li>Проверка и настройка регуляторов и предохранительных устройств.</li>
          <li>Смазка запорной арматуры.</li>
          <li>Замена изношенных деталей.</li>
          <li>Контроль герметичности.</li>
        </ul>
      </li>

      <li><a href="exploitation/21.html">21. Техника безопасности при ремонте теплоизоляции, обмуровочных работах</a>
        <ul>
          <li>Использование средств защиты (перчатки, спецодежда, каски).</li>
          <li>Работа в проветриваемом помещении.</li>
          <li>Контроль отсутствия давления и температуры в оборудовании.</li>
          <li>Применение инструментов, исключающих искрообразование.</li>
        </ul>
      </li>

      <li><a href="exploitation/22.html">22. Виды испытаний теплосетей и сроки</a>
        <ul>
          <li>Гидравлические (на прочность и плотность).</li>
          <li>Тепловые (на теплопотери).</li>
          <li>Испытания на коррозионную стойкость.</li>
        </ul>
        <div class="note">
          Сроки устанавливаются нормативными документами (например, ежегодные гидравлические испытания).
        </div>
      </li>

      <li><a href="exploitation/23.html">23. Устройство центробежных насосов</a>
        <p>Состоит из:</p>
        <ul>
          <li>Корпуса.</li>
          <li>Рабочего колеса с лопатками.</li>
          <li>Вала, подшипников, уплотнений.</li>
        </ul>
        <p>При вращении колеса создаётся центробежная сила, которая перемещает жидкость.</p>
      </li>

      <li><a href="exploitation/24.html">24. Техника безопасности при ремонте центробежных насосов</a>
        <ul>
          <li>Полная остановка и отключение от сети.</li>
          <li>Блокировка (LOTO), чтобы исключить случайный пуск.</li>
          <li>Использование СИЗ.</li>
          <li>Проверка отсутствия остаточного давления и вращения.</li>
          <li>Контроль температуры.</li>
        </ul>
      </li>

      <LI><a href="exploitation/25.html">25. Подготовка котла к ремонту</a>
        <ol>
          <li>Остановка и охлаждение.</li>
          <li>Отключение от коммуникаций.</li>
          <li>Продувка и промывка.</li>
          <li>Установка заглушек.</li>
          <li>Проверка отсутствия давления и температуры.</li>
          <li>Оформление наряда-допуска.</li>
        </ol>
      </LI>

      <li><a href="exploitation/26.html">Классификация газопроводов по расположению и назначению</a>
        <p>По расположению:</p>
        <ul>
          <li>Наружные (уличные, межцеховые).</li>
          <li>Внутренние (в помещениях).</li>
        </ul>
        <p>По назначению:</p>
        <ul>
          <li>Магистральные.</li>
          <li>Распределительные.</li>
          <li>Вводные.</li>
          <li>Внутренние.</li>
          <li>Импульсные.</li>
        </ul>
      </li>
    
      <LI><a href="exploitation/27.html">27. Причины утечек газа и меры безопасности при устранении</a>
        <p>Причины:</p>
        <ul>
          <li>Износ уплотнений.</li>
          <li>Коррозия.</li>
          <li>Механические повреждения.</li>
          <li>Неправильная установка.</li>
        </ul>
        <p>Меры безопасности при обнаружении утечки:</p>
        <ul>
          <li>Прекратить работы.</li>
          <li>Проветрить помещение.</li>
          <li>Не включать/выключать электрооборудование.</li>
          <li>Вызвать аварийную службу.</li>
        </ul>
      </LI>
    
      <LI><a href="exploitation/28.html">28. Причина отрыва пламени и проскока его внутрь горелки</a>
        <p>Отрыв пламени:</p>
        <ul>
          <li>Резкое снижение скорости потока газовоздушной смеси.</li>
          <li>Недостаток кислорода.</li>
          <li>Сильное разрежение в топке.</li>
        </ul>
        <p>Проскок пламени внутрь горелки:</p>
        <ul>
          <li>Слишком высокая скорость потока.</li>
          <li>Неправильное соотношение газа и воздуха.</li>
          <li>Засорение отверстий в горелке.</li>
        </ul>
      </LI>
    
      <li><a href="exploitation/29.html">29. Причины возникновения пожара в котельной</a>
        <ul>
          <li>Утечки топлива (газа, жидкого) из трубопроводов, арматуры, горелок (коррозия, вибрация, некачественный монтаж).</li>
          <li>Перегрев оборудования при нарушении режимов работы котлов.</li>
          <li>Нарушения в электрических системах: короткие замыкания, искрение, неисправная проводка.</li>
          <li>Накопление пыли и грязи (особенно опасна угольная пыль).</li>
          <li>Неисправности вентиляционных систем, из‑за чего накапливаются взрывоопасные газы и пары.</li>
          <li>Сбои автоматики (неправильный сигнал, незакрывшийся клапан).</li>
          <li>Человеческий фактор: халатность, пренебрежение инструкциями, курение в неположенных местах.</li>
          <li>Форс‑мажор: стихийные бедствия, скачки напряжения.</li>
        </ul>
      </li>
    </ul> 
  <a href="exploitation/pgr.html">по организации безопасного проведения газоопасных работ.</a>
<div class="container">
  <header>
    <h1>Охрана труда</h1>
    <p class="subtitle">Требования, правила и меры безопасности для персонала котельной и смежных работ (с подробностями)</p>
  </header>
  <div class="section">
    <ol>
      <li><a href="ot/01.html">Техника безопасности при обслуживании трубопроводов.</a>
          <div class="detail">Перед работами трубопровод отключают, устанавливают заглушки, освобождают от продукта, промывают/пропаривают/продувают инертным газом. Контролируют отсутствие опасных веществ газоанализатором. Используют СИЗ, при необходимости — переносные светильники во взрывозащищённом исполнении напряжением не выше 12 В. Работы проводят по наряду-допуску, если это газоопасные или огневые работы.</div>
      </li>
      <li><a href="ot/02.html">Требования к слесарному инструменту при выполнении газоопасных работ.</a>
          <div class="detail">Инструмент должен быть из материала, исключающего искрообразование (бронза, бериллиевая бронза, омеднённый инструмент). Допускается инструмент из чёрного металла только при условии обильной смазки рабочей части. Обувь — без стальных гвоздей/подковок либо используют диэлектрические галоши. Запрещено применять электроинструмент в загазованной зоне без взрывозащиты.</div>
      </li>
      <li><a href="ot/03.html">Техника безопасности при ремонте вращающихся механизмов.</a>
          <div class="detail">Механизм полностью останавливают, отключают от всех источников энергии (электричество, пар, гидравлика, сжатый воздух), применяют блокировку (LOTO), вывешивают предупреждающие плакаты. Перед началом работ проверяют отсутствие остаточного вращения, напряжения и давления. Ограждения и кожухи возвращают до пуска. Запрещено чистить, протирать или смазывать вращающиеся части на ходу.</div>
      </li>
      <li><a href="ot/04.html">Техника безопасности при работе на высоте, с лесов.</a>
          <div class="detail">Леса монтируют по проекту, проверяют устойчивость и наличие ограждений. Работники используют страховочные системы (привязь, стропы, анкерные линии). Площадки ограждают, контролируют нагрузку. Перед началом проводят осмотр и допуск, фиксируют в журнале. При высоте более 1,8 м обязателен наряд-допуск. Запрещено работать при сильном ветре, гололёде, плохой видимости.</div>
      </li>
      <li><a href="ot/05.html">Правила безопасности, предъявляемые к оборудованию котельных.</a>
          <div class="detail">Оборудование должно соответствовать проекту, иметь паспорта, КИП, системы защиты и блокировки. Регулярно проводят ТО, проверки герметичности, контроль параметров (давление, температура, уровень воды). На видном месте вывешивают схемы, инструкции, таблички с предельными параметрами. Не допускается эксплуатация при неисправных предохранительных клапанах, манометрах, блокировках.</div>
      </li>
      <li><a href="ot/06.html">Техника безопасности при ремонте ГРП, ГРУ.</a>
          <div class="detail">Перед ремонтом отключают участок, устанавливают заглушки, продувают, контролируют загазованность. Работы проводят по наряду-допуску, с СИЗ и наблюдающим. Используют искробезопасный инструмент. Запрещено проводить огневые работы без отдельного наряда и подготовки зоны. После ремонта выполняют контрольную опрессовку.</div>
      </li>
      <li><a href="ot/07.html">Техника безопасности при производстве изоляционных работ.</a>
          <div class="detail">Учитывают свойства материалов (пыльность, токсичность при нагреве). Используют СИЗ органов дыхания (респираторы FFP2/FFP3), кожи, глаз. При работе с нагретыми поверхностями — термостойкую спецодежду и перчатки. Обеспечивают вентиляцию, не допускают открытого огня. Материалы хранят в специально отведённых местах, отходы собирают в закрытые контейнеры.</div>
      </li>
      <li><a href="ot/08.html">Техника безопасности при обслуживании оборудования котельных.</a>
          <div class="detail">Соблюдение инструкций, контроль параметров, блокировка источников энергии, использование СИЗ, регулярный осмотр. Не допускается вмешательство в работу защит и блокировок. Все отклонения фиксируют в оперативном журнале, о неисправностях немедленно докладывают руководителю.</div>
      </li>
      <li><a href="ot/09.html">Подъём и транспортирование тяжестей (механизированная и ручная).</a>
          <div class="detail">При ручной работе соблюдают нормы предельно допустимых нагрузок (для мужчин — не более 50 кг разово, для женщин — не более 15 кг). Используют правильную технику подъёма (с прямой спиной, за счёт ног), при необходимости — вспомогательные приспособления (рохли, тележки). При механизированной — проверяют грузоподъёмность, исправность грузозахватных приспособлений, строповку по схеме. Запрещено находиться под грузом, превышать грузоподъёмность, использовать повреждённые стропы.</div>
      </li>
      <li><a href="ot/10.html">Техника безопасности при замене и смазке крана на действующем газопроводе.</a>
          <div class="detail">Участок отключают, ставят заглушки, продувают, проверяют отсутствие газа газоанализатором. Работы выполняют по наряду-допуску, искробезопасным инструментом и в СИЗ. Смазку наносят только при отсутствии давления и после проверки герметичности. После работ проводят контрольную опрессовку и проверку на утечки.</div>
      </li>
      <li><a href="ot/11.html">Техника безопасности при устранении утечек газа.</a>
          <div class="detail">Сначала локализуют участок (отключение, заглушки), контролируют загазованность газоанализатором, исключают источники воспламенения. Работают в СИЗ органов дыхания (изолирующий противогаз при высокой концентрации). Работы проводят минимум двумя лицами, один из которых — наблюдающий. Запрещено использовать открытый огонь, включать/выключать электрооборудование в зоне утечки.</div>
      </li>
      <li><a href="ot/12.html">Техника безопасности при сварочных работах.</a>
          <div class="detail">Оформляют наряд-допуск на огневые работы. Очищают зону от горючих материалов в радиусе не менее 5 м, защищают соседние конструкции негорючими экранами. Используют СИЗ (маска, перчатки, спецодежда), средства вентиляции. На рабочем месте должны быть огнетушители и покрывало. После окончания работ наблюдают за местом не менее 2 часов.</div>
      </li>
      <li><a href="ot/13.html">Техника безопасности при обнаружении утечки газа в ГРУ (ГРП).</a>
          <div class="detail">Немедленно прекращают работы, эвакуируют персонал, исключают источники огня, проветривают помещение, локализуют утечку, сообщают ответственному. Не включают и не выключают электрооборудование в помещении. Выставляют предупредительные знаки, не допускают посторонних. Действия выполняют строго по плану локализации и ликвидации аварий.</div>
      </li>
      <li><a href="ot/14.html">Порядок расследования несчастных случаев.</a>
          <div class="detail">Оказать пострадавшему первую помощь, при необходимости вызвать скорую и доставить в медорганизацию. Принять меры, чтобы не допустить развития аварии и защитить других работников от опасности.По возможности сохранить обстановку на месте происшествия. Если это невозможно (угроза жизни, продолжение работы), зафиксировать её: сделать фото, видео, составить схемы.</div>
      </li>
      <li><a href="ot/15.html">Безопасность при работе грузоподъемных механизмов.</a>
          <div class="detail">Проверяют исправность, грузоподъёмность, состояние грузозахватных приспособлений и строп (наличие бирок, отсутствие повреждений). Соблюдают схемы строповки, не превышают нагрузку, используют сигнализацию. Запрещено поднимать людей, оставлять груз на весу без надзора, работать при неисправных тормозах или ограничителях.</div>
      </li>
      <li><a href="ot/16.html">Требования безопасности при производстве ремонтных работ в барабанах котлов, в газоходах, топках, при работе в камерах, колодцах.</a>
          <div class="detail">Работы проводят по наряду-допуску. Обеспечивают вентиляцию, контроль воздушной среды (газоанализ до начала и периодически). Используют СИЗ органов дыхания и страховочные системы. Для спуска/подъёма — лестницы из неискрящих материалов. Назначают наблюдающего снаружи, обеспечивают связь. Запрещено работать одному.</div>
      </li>
      <li><a href="ot/17.html">Индивидуальные средства защиты, используемые в газовых котельных.</a>
          <div class="detail">Противогазы (изолирующие при высокой загазованности, фильтрующие — при допустимых концентрациях), респираторы, защитные очки, перчатки (диэлектрические, термостойкие, химстойкие), спецодежда, каски, страховочные привязи. СИЗ должны быть сертифицированы, исправны, подобраны по размеру. Перед применением работник обязан проверить целостность и срок годности.</div>
      </li>
      <li><a href="ot/18.html">Требования безопасности при работе с электроинструментом.</a>
          <div class="detail">Проверяют исправность, класс защиты, состояние кабеля и вилки. Используют диэлектрические средства (коврик, перчатки), соблюдают правила подключения. Запрещено работать во влажной среде, с повреждённым кабелем, без заземления. Инструмент должен иметь маркировку и инвентарный номер, проходить периодические проверки.</div>
      </li>
      <li><a href="ot/19.html">Техника безопасности при продувке и замене водоуказательных стекол.</a>
          <div class="detail">При продувке: Предупредите персонал. Соблюдайте порядок действий. Контролируйте уровень в котле. Действуйте плавно. Не используйте неисправную арматуру. Следите за признаками проблем. Организуйте безопасный слив. Проверяйте результат.  <br> <br> При замене стекла: Полностью отключите прибор. Используйте защитные средства. Проверьте новое стекло. Проверьте новое стекло. Проверьте новое стекло. После установки проверьте герметичность. Проверяйте результат.</div>
      </li>
      <li><a href="ot/20.html">Мероприятия по безопасности при ремонте электроустановок.</a>
          <div class="detail">Полное отключение от сети, блокировка, проверка отсутствия напряжения, заземление, вывешивание плакатов, работа по наряду-допуску. Используют основные и дополнительные СИЗ (перчатки, коврик, инструмент с изолированными рукоятками). Запрещено выполнять работы без проверки отсутствия напряжения на токоведущих частях.</div>
      </li>
      <li><a href="ot/21.html">Инструктажи. Виды и сроки.</a>
          <div class="detail">Вводный — при приёме на работу. Первичный — на рабочем месте до начала самостоятельной работы. Повторный — не реже 1 раза в 6 месяцев. Внеплановый — при изменении норм, после аварий, по требованию надзорных органов. Целевой — перед разовыми или опасными работами. Факт проведения фиксируют в журналах с подписями.</div>
      </li>
      <li><a href="ot/22.html">Понятие охраны труда.</a>
          <div class="detail">Система сохранения жизни и здоровья работников в процессе трудовой деятельности, включающая правовые, социально-экономические, организационно-технические, санитарно-гигиенические и иные мероприятия. Цель — предотвращение травматизма, профзаболеваний, аварий, а также создание безопасных условий труда.</div>
      </li>
      <li><a href="ot/23.html">Права работников на льготы и компенсации за тяжелые и вредные условия труда.</a>
          <div class="detail"> </div>
      </li>
      <li><a href="ot/24.html">Периодическая и внеочередная проверка знаний.</a>
          <div class="detail">Периодическая — по графику (например, ежегодно для ряда категорий). Внеочередная — при изменении норм, после аварий, по требованию надзорных органов, при переводе на другую работу. Проводят комиссией, результаты оформляют протоколом.</div>
      </li>
      <li><a href="ot/25.html">Какие приспособления должны устанавливаться для удобного и безопасного обслуживания котлов, пароперегревателей и экономайзеров.</a>
          <div class="detail">Стационарные площадки и лестницы. Перила и обшивка. Выходы на длинных площадках. Переходные мостики. Лазы, лючки и смотровые окна.</div>
      </li>
      <li><a href="ot/26.html">Какие вредные и опасные производственные факторы в процессе работы влияют на слесаря-ремонтника?</a>
          <div class="detail"> </div>
      </li>
      <li><a href="ot/27.html">Какую ответственность несет слесарь-ремонтник во время работы?</a>
          <div class="detail"> </div>
      </li>
      <li><a href="ot/28.html"> Порядок допуска в котельную посторонних лиц в необходимых случаях?</a>
          <div class="detail"> </div>
      </li>
      <li><a href="ot/29.html">Какие места в котельной должны быть оборудованы аварийным освещением?</a>
          <div class="detail">Фронт котлов и зона горелочных устройств. Проходы между котлами и за ними. Пульт управления и щит автоматики безопасности. Насосная. Дымососная. Зона газового ввода и запорной арматуры. Водоуказательные и измерительные приборы. Помещения вспомогательного оборудования. Пути эвакуации:</div>
      </li>
      <li><a href="ot/30.html">Требования охраны труда во время работы.</a>
          <div class="detail">Соблюдение инструкций, использование СИЗ, контроль состояния оборудования, немедленное сообщение об опасностях, запрет на самовольные действия. Работник не должен приступать к работе при неисправностях, отсутствии СИЗ или без наряда-допуска на опасные работы.</div>
      </li>
      <li><a href="ot/31.html">Ответственность за нарушение правил охраны труда.</a>
          <div class="detail">Дисциплинарная, материальная, административная, уголовная — в зависимости от тяжести последствий и характера нарушения. Ответственность несут как работники, так и должностные лица, допустившие нарушения. Основанием служат акты расследования, протоколы проверок, материалы комиссий.</div>
      </li>
    </ol>
  </div>
  <h1>Справочник по первой помощи</h1>
    <h2 class="m1"><a href="">1. Признаки жизни и признаки смерти у пострадавшего</a></h2>
      <ul>
        <li><strong>Признаки жизни:</strong> наличие пульса (на сонной, бедренной или лучевой артерии), самостоятельное дыхание (по движению грудной клетки), реакция зрачков на свет (сужение при освещении), роговичный рефлекс (моргание при лёгком прикосновении к ресницам)</li>
        <li><strong>Признаки смерти:</strong> при подозрении на смерть сначала исключают клиническую (нет дыхания, сердцебиения, реакции зрачков). При подтверждении биологической смерти появляются: помутнение и высыхание роговицы, симптом «кошачий глаз» (при сдавлении глаза зрачок деформируется вертикально), похолодание тела, трупные пятна, трупное окоченение (через 2–4 часа)</li>
      </ul>
    <h2 class="m2"><a href="">2. Искусственная вентиляция лёгких (ИВЛ)</a></h2>
      <p>Цель — обеспечить поступление кислорода. Сначала обеспечивают проходимость дыхательных путей (запрокинуть голову, приподнять подбородок, очистить ротовую полость). Затем проводят вдувания: методом «рот в рот» (зажать нос, плотно обхватить губы пострадавшего) или «рот в нос» (закрыть рот, вдувать в нос). Эффективность контролируют по подъёму грудной клетки. Для гигиены можно использовать салфетку или специальную маску</p>
    <h2 class="m3"><a href="">3. Наружный массаж сердца. Признаки восстановления циркуляции крови</a></h2>
      <p>Проводят при отсутствии пульса. Спасатель помещает сложенные ладони на нижнюю половину грудины, надавливает ритмично (глубина 4–5 см, частота 100–120 в минуту), используя массу тела. После каждых 30 надавливаний — 2 вдоха ИВЛ (соотношение 30:2). Признаки восстановления: появление пульса на сонной артерии в такт нажатиям, сужение зрачков и появление реакции на свет, уменьшение цианоза кожи и слизистых, восстановление самостоятельного дыхания</p>
    <h2 class="m4"><a href="">4. Виды кровотечений. Первая помощь при кровотечении</a></h2>
      <p>Виды: артериальное (алая пульсирующая струя), венозное (тёмная ровная струя), капиллярное (медленное, по типу просачивания). Первая помощь: временная остановка (давящая повязка, жгут при артериальном), возвышенное положение конечности, холод к ране. При венозном — давящая повязка. При артериальном — жгут выше раны (записать время наложения)</p>
    <h2 class="m5"><a href="">5. Правила наложения жгута</a></h2>
      <p>Накладывают только при артериальном кровотечении. Выше раны, на одежду или подкладку. Затягивать до остановки кровотечения. Обязательно зафиксировать время наложения. Максимальное время: летом — 1 час, зимой — 30 минут. Через указанное время жгут ослабляют на 10 минут, затем накладывают снова</p>
    <h2 class="m6"><a href="">6. Первая помощь при переломах</a></h2>
      <p>Обеспечить неподвижность (иммобилизация) повреждённой конечности с помощью шин (стандартных или импровизированных). Фиксировать минимум два сустава (выше и ниже перелома). При открытом переломе — сначала остановить кровотечение, наложить стерильную повязку. Не пытаться вправлять отломки кости</p>
    
    <h2 class="m7"><a href="">7. Первая помощь при вывихах, ушибах и растяжении связок</a></h2>
      <p>Вывих: иммобилизация, холод, обезболивание. Не вправлять самостоятельно! Ушиб: холод, покой, давящая повязка при необходимости. Растяжение: фиксация эластичным бинтом, холод, возвышенное положение конечности</p>
    
    <h2 class="m8"><a href="">8. Первая помощь при поражении электрическим током</a></h2>
      <p>Сначала освободить от действия тока (см. п. 9), затем оценить состояние. При отсутствии сознания, дыхания, пульса — приступить к СЛР. При ожогах — наложить стерильную повязку. Обеспечить покой, вызвать скорую помощь</p>
    
    <h2 class="m9"><a href="">9. Способы освобождения пострадавшего от действия электрического тока</a></h2>
      <p>Отключить источник (рубильник, выключатель). Если невозможно — оттянуть пострадавшего за сухую одежду, использовать изолирующий предмет (деревянная палка, резина). Не касаться открытых участков тела пострадавшего и металлических предметов. Использовать сухие перчатки или ткань</p>
    
    <h2 class="m10"><a href="">10. Виды ожогов. Первая помощь при ожогах</a></h2>
      <p>По глубине: I (покраснение), II (пузыри), III (некроз), IV (обугливание). Первая помощь: устранить источник, охладить (при I–II — прохладной водой 10–15 минут), наложить чистую сухую повязку. Не вскрывать пузыри, не наносить мази или масла. При обширных или глубоких ожогах — срочно вызвать скорую</p>
    
    <h2 class="m11"><a href="">11. Первая помощь при отравлении угарным газом</a></h2>
      <p>Вынести пострадавшего на свежий воздух. Обеспечить покой, расстегнуть стесняющую одежду. При отсутствии дыхания — ИВЛ, при отсутствии пульса — СЛР. Вызвать скорую помощь. При лёгкой степени — согревание, тёплое питьё</p>
    
    <h2 class="m12"><a href="">12. Правила вызова скорой медицинской помощи</a></h2>
      <p>Сообщить: адрес, количество пострадавших, их пол и возраст, характер повреждений и состояние, что уже сделано. Отвечать на уточняющие вопросы диспетчера. Не класть трубку первым — диспетчер сам завершит разговор</p>
      
    <h2 class="m13"><a href="">13. Понятие первой помощи. Основные принципы</a></h2>
      <p>Первая помощь — комплекс срочных простейших мероприятий для спасения жизни и здоровья до прибытия медиков. Принципы: безопасность спасателя и пострадавшего, оценка ситуации, приоритет (сначала угроза жизни — остановка кровотечения, СЛР), последовательность действий, минимизация дополнительных травм, вызов специалистов</p>
    
    <h2 class="m14"><a href="">14. Доврачебная помощь при попадании инородного тела в глаз</a></h2>
      <p>Не тереть глаз! Попробовать промыть чистой водой или физиологическим раствором. Если инородное тело не удаляется — не пытаться извлечь его самостоятельно (можно повредить роговицу). Обратиться к врачу</p>
    
    <h2 class="m15"><a href="">15. Сердечно-лёгочная реанимация (СЛР). Способы проведения</a></h2>
      <p>Проводят при отсутствии сознания, дыхания и пульса. Алгоритм: 30 надавливаний на грудную клетку (глубина 4–5 см, частота 100–120 в минуту) → 2 вдоха ИВЛ. Продолжать до появления признаков жизни или прибытия медиков. При наличии автоматического наружного дефибриллятора (АНД) — использовать его по инструкции</p>
    
    
  <h1>Пожарная безопасность в котельной</h1>
    <ul>
      <li><a href="">1. Причины возникновения пожара в котельной</a>
        <ul>
          <li>Утечки топлива (газа, жидкого) из трубопроводов, арматуры, горелок (коррозия, вибрация, некачественный монтаж).</li>
          <li>Перегрев оборудования при нарушении режимов работы котлов.</li>
          <li>Нарушения в электрических системах: короткие замыкания, искрение, неисправная проводка.</li>
          <li>Накопление пыли и грязи (особенно опасна угольная пыль).</li>
          <li>Неисправности вентиляционных систем, из‑за чего накапливаются взрывоопасные газы и пары.</li>
          <li>Сбои автоматики (неправильный сигнал, незакрывшийся клапан).</li>
          <li>Человеческий фактор: халатность, пренебрежение инструкциями, курение в неположенных местах.</li>
          <li>Форс‑мажор: стихийные бедствия, скачки напряжения.</li>
        </ul>
      </li>

      <li></li>
    </ul>

    <div class="section">
      <h2>2. Ликвидация возгорания в газовой котельной</h2>
      <ol>
        <li>Немедленно прекратить подачу газа к котлам (перекрыть газовые задвижки).</li>
        <li>Сообщить о возгорании руководству и вызвать пожарную охрану, если не удаётся быстро локализовать очаг.</li>
        <li>Обесточить электрооборудование в зоне возгорания.</li>
        <li>Приступить к тушению первичными средствами (огнетушители, песок, кошма), задействовать стационарные системы пожаротушения.</li>
        <li>Интенсивно вентилировать помещение для снижения концентрации газа.</li>
        <li>Если возгорание не удаётся локализовать — вызвать пожарную охрану.</li>
        <li>Организовать эвакуацию персонала из опасной зоны.</li>
      </ol>
    </div>

    <div class="section">
      <h2>3. Мероприятия противопожарной безопасности газовых котельных</h2>
      <ul>
        <li>Регулярное техническое обслуживание и чистка оборудования.</li>
        <li>Установка систем контроля загазованности.</li>
        <li>Обеспечение достаточной вентиляции.</li>
        <li>Использование негорючих материалов.</li>
        <li>Соблюдение правил хранения топлива.</li>
        <li>Проведение противопожарных инструктажей для персонала.</li>
        <li>Наличие и исправность первичных средств пожаротушения.</li>
        <li>Соблюдение правил эксплуатации газового и электрооборудования.</li>
      </ul>
    </div>

    <div class="section">
      <h2>4. Первичные средства пожаротушения</h2>
      <p>Огнетушители (ОП, ОУ), пожарный кран, песок, кошма (противопожарное полотно), лопата для песка.</p>
    </div>

    <div class="section">
      <h2>5. Действия слесаря‑ремонтника при возгорании электродвигателя</h2>
      <ol>
        <li>Немедленно отключить электродвигатель от электросети.</li>
        <li>Сообщить о возгорании руководству и вызвать пожарную охрану, если не удаётся быстро локализовать очаг.</li>
        <li>Приступить к тушению с помощью подходящих средств (для электрооборудования под напряжением — только углекислотный огнетушитель ОУ или порошковый ОП; воду применять нельзя).</li>
        <li>Эвакуировать персонал из опасной зоны.</li>
      </ol>
    </div>

    <div class="section">
      <h2>6. Категории взрывопожарной и пожарной опасности</h2>
      <p>Для газовых котельных характерны категории <strong>А</strong> (повышенная взрывопожароопасность) или <strong>Б</strong> (взрывопожароопасность) в зависимости от объёма газа, давления, условий вентиляции.</p>
    </div>

    <div class="section">
      <h2>7. Ответственность за соблюдение противопожарного режима</h2>
      <p>Ответственность несут: руководитель организации, лицо, назначенное ответственным за пожарную безопасность, а также каждый работник в пределах своих должностных обязанностей.</p>
    </div>

    <div class="section">
      <h2>8. Техника безопасности при выполнении пожароопасных работ</h2>
      <ul>
        <li>Использовать инструменты, не дающие искр (из цветного металла), либо смазывать инструменты из чёрного металла.</li>
        <li>Запрещено применять электрические инструменты, дающие искрение, в загазованной среде.</li>
        <li>Обеспечить наличие первичных средств пожаротушения на месте работ.</li>
        <li>Контролировать загазованность.</li>
        <li>Оформлять наряд‑допуск на пожароопасные работы.</li>
      </ul>
    </div>

    <div class="section">
      <h2>9. Требования к путям эвакуации на котельной</h2>
      <p>Пути должны быть свободными, обозначены знаками эвакуации, иметь достаточную ширину. Необходимо обеспечить быстрый и безопасный выход персонала из здания в случае пожара.</p>
    </div>

    <div class="section">
      <h2>10. Порядок действий слесаря‑ремонтника при пожаре</h2>
      <ol>
        <li>Немедленно сообщить о пожаре руководству и вызвать пожарную охрану.</li>
        <li>Принять меры по эвакуации персонала из опасной зоны.</li>
        <li>При возможности — локализовать очаг возгорания первичными средствами.</li>
        <li>Оказать первую помощь пострадавшим.</li>
        <li>Сохранить обстановку на месте пожара (если это не угрожает жизни и здоровью людей) для последующего расследования.</li>
      </ol>
    </div>

    <div class="section">
      <h2>11. <a href="pb/pspt.html#target1">Применение огнетушителя ОП (порошкового)</a></h2>
      <p><strong>Область применения:</strong> пожары классов A (твёрдые горючие вещества), B (жидкие горючие жидкости), C (газообразные вещества), электроустановки под напряжением до 1000 В.</p>
      <p><strong>Порядок приведения в действие:</strong> сорвать пломбу, выдернуть чеку, направить ствол‑насадку на очаг, нажать на ручку запуска.</p>
      <p><strong>Тактика тушения:</strong> подавать порошок в основание очага, покрывая поверхность горящего вещества.</p>
      <p><strong>Меры безопасности:</strong> не использовать в замкнутых помещениях без СИЗОД (порошок снижает видимость и может раздражать дыхательные пути); избегать попадания на кожу.</p>
    </div>

    <div class="section">
      <h2>12. <a href="pb/pspt.html#target2">Применение огнетушителя ОУ (углекислотного)</a></h2>
      <p><strong>Область применения:</strong> электроустановки под напряжением, ценные объекты (музеи, серверные), где важно не повредить оборудование.</p>
      <p><strong>Порядок приведения в действие:</strong> сорвать пломбу, выдернуть чеку, направить раструб на очаг, нажать на рычаг.</p>
      <p><strong>Тактика тушения:</strong> подавать углекислоту в основание очага, обеспечивая вытеснение кислорода.</p>
      <p><strong>Меры безопасности:</strong> не касаться раструба голыми руками (он сильно охлаждается); не использовать в замкнутых помещениях без вентиляции (углекислый газ вытесняет кислород).</p>
    </div>

    <div class="section">
      <h2>13. <a href="pb/pspt.html#target3">Применение пожарного крана</a></h2>
      <p><strong>Область применения:</strong> тушение возгораний твёрдых горючих материалов (класс A), кроме электроустановок под напряжением.</p>
      <p><strong>Порядок приведения в действие:</strong> открыть шкаф, развернуть рукав, открыть вентиль, направить струю воды в зону возгорания.</p>
      <p><strong>Тактика тушения:</strong> подавать струю воды в основание очага, постепенно покрывая всю горящую поверхность.</p>
      <p><strong>Меры безопасности:</strong> действовать вдвоём (один открывает вентиль, второй направляет ствол); не использовать для тушения электрооборудования под напряжением.</p>
    </div>

    <div class="section">
      <h2>14. <a href="pb/pspt.html#target6">Применение песка при тушении пожара</a></h2>
      <p><strong>Область применения:</strong> небольшие очаги, особенно жидкостей (масло, бензин), а также оборудование, которое нельзя тушить водой.</p>
      <p><strong>Тактика тушения:</strong> насыпать песок вокруг очага, чтобы ограничить распространение горящей жидкости, затем засыпать сам очаг.</p>
    </div>

    <div class="section">
      <h2>15. <a href="pb/pspt.html#target5">Применение воды при тушении пожара</a></h2>
      <p><strong>Область применения:</strong> твёрдые горючие материалы (дерево, бумага, текстиль).</p>
      <p><strong>Тактика тушения:</strong> подавать воду в основание очага, охлаждая горящие поверхности.</p>
      <p><strong>Меры безопасности:</strong> <strong>категорически нельзя</strong> применять воду для тушения электроустановок под напряжением и горючих жидкостей (вода тяжелее многих жидкостей, растекается, распространяя огонь).</p>
    </div>

    <div class="section">
      <h2>16. <a href="pb/pspt.html#target4">Применение кошмы (противопожарного полотна)</a></h2>
      <p><strong>Область применения:</strong> небольшие очаги, в том числе одежда на человеке, возгорания на кухне (сковорода с маслом).</p>
      <p><strong>Тактика тушения:</strong> накрыть очаг полотном, прижимая края, чтобы перекрыть доступ кислорода.</p>
      <p><strong>Меры безопасности:</strong> не использовать для крупных или сложных очагов; не прикасаться к полотну сразу после тушения (оно может быть горячим).</p>
    </div>
    <div class="container">
      <h1>Обязанности и правила для стропальщика</h1>

      <h2>1. Обязанности стропальщика перед началом работы</h2>
      <ol>
        <li>Получить задание от лица, ответственного за безопасное производство работ.</li>
        <li>Ознакомиться (под роспись) с проектом производства работ, технологическими картами или нарядом-допуском (в т.ч. при работах вблизи ЛЭП).</li>
        <li>Проверить исправность грузозахватных приспособлений: наличие клейм/бирок с номером, датой испытания и грузоподъёмностью.</li>
        <li>Проверить маркировку и исправность тары (назначение, номер, собственная и предельная масса).</li>
        <li>Подобрать приспособления, соответствующие массе и характеру груза.</li>
        <li>Привести в порядок спецодежду: застегнуть манжеты, убрать свисающие концы, надеть головной убор, проверить обувь на отсутствие скользкой подошвы.</li>
      </ol>

      <h2>2. Обязанности при обвязке и зацепке грузов</h2>
      <ol>
        <li>Работать строго по утверждённым схемам строповки, технологическим картам или проекту.</li>
        <li>Проверить массу груза по маркировке или списку; если массу определить нельзя — сообщить ответственному лицу.</li>
        <li>Накладывать канаты и цепи на основной массив груза без узлов, перекруток и петель.</li>
        <li>Под острые рёбра подкладывать защитные подкладки.</li>
        <li>Обеспечить устойчивость груза и исключить падение его частей.</li>
        <li>Длинномерные грузы строповать не менее чем в двух местах.</li>
        <li>Грузы с петлями, рымами, цапфами зацеплять за все предусмотренные элементы.</li>
        <li>Неиспользованные концы многоветвевого стропа надёжно закрепить, чтобы они не задевали предметы на пути.</li>
      </ol>
      <div class="note">
        <span class="danger">Запрещено:</span> строповать груз с неизвестной массой, использовать повреждённые или немаркированные приспособления, применять способы, не предусмотренные схемами, поправлять стропы ударами инструментов, работать с приставными лестницами.
      </div>

      <h2>3. Обязанности при опускании груза</h2>
      <ol>
        <li>Убедиться, что место установки подготовлено: есть прочные подкладки, поверхность устойчива, нет риска опрокидывания или смещения.</li>
        <li>Дать команду на опускание только после проверки зоны установки.</li>
        <li>Контролировать положение груза до полной установки.</li>
        <li>Снимать стропы только после того, как груз надёжно установлен и при необходимости закреплён.</li>
      </ol>

      <h2>4. Правила строповки грузов</h2>
      <ol>
        <li>Строповать строго по утверждённым схемам.</li>
        <li>Выбирать приспособления по массе и форме груза.</li>
        <li>Равномерно распределять нагрузку, избегать перекосов.</li>
        <li>Использовать подкладки под острые рёбра.</li>
        <li>Для длинномерных грузов — минимум две точки строповки.</li>
        <li>Зацеплять за все предусмотренные монтажные элементы (петли, рымы, цапфы).</li>
      </ol>

      <h2>5. Функции стропальщика и сигнальщика</h2>
      <p>
        <strong>Стропальщик:</strong> непосредственно выполняет обвязку, зацепку, контроль груза, подаёт сигналы крановщику, следит за безопасностью в зоне работ.<br>
        <strong>Сигнальщик:</strong> назначается при отсутствии прямой видимости между стропальщиком и крановщиком; передаёт команды крановщику. Один аттестованный работник может совмещать обе функции, если видимость прямая.
      </p>

      <h2>6. Конструктивные особенности грузозахватных приспособлений</h2>
      <ul>
        <li><strong>Стропы:</strong> гибкие элементы (канатные, цепные, текстильные) для обхвата груза.</li>
        <li><strong>Траверсы:</strong> жёсткие конструкции (балки, рамы) для равномерного распределения нагрузки, применяются для длинномерных и крупногабаритных грузов.</li>
        <li><strong>Захваты:</strong> специализированные устройства под конкретные типы грузов (рулоны, ёмкости и т.п.).</li>
        <li><strong>Проушины, рымы, цапфы:</strong> элементы на самом грузе, предназначенные для зацепки.</li>
      </ul>

      <h2>7. Выбор грузозахватного приспособления в зависимости от массы груза</h2>
      <p>Грузоподъёмность приспособления должна быть не ниже массы поднимаемого груза. Выбор делают с учётом схемы строповки, угла наклона ветвей стропа, характера груза и условий работы. Нельзя использовать приспособление, чья грузоподъёмность ниже массы груза.</p>

      <h2>8. Знаковая сигнализация при работе на ГПМ</h2>
      <ul>
        <li><strong>«Вира» (подъём):</strong> прерывистое движение рукой вверх на уровне пояса, ладонь вверх.</li>
        <li><strong>«Майна» (опускание):</strong> прерывистое движение рукой вниз перед грудью, ладонь вниз.</li>
        <li><strong>«Стоп»:</strong> резкое движение рукой вправо и влево на уровне пояса, ладонь вниз.</li>
        <li><strong>«Осторожно»:</strong> кисти рук обращены ладонями друг к другу на небольшом расстоянии, руки подняты вверх (подаётся перед незначительным перемещением).</li>
      </ul>
      <div class="note">
        При плохой видимости используют флажки, фонари; при отсутствии прямой видимости или на больших расстояниях — радиосвязь.
      </div>

      <h2>9. Нормы выбраковки стальных канатов</h2>
      <p>Канат бракуют при:</p>
      <ul>
        <li>обрывах проволок сверх допустимой нормы;</li>
        <li>уменьшении диаметра из-за износа или коррозии;</li>
        <li>деформациях: выпучивание прядей, расслоение, корзинообразная деформация;</li>
        <li>следах перегрева или сильного изгиба;</li>
        <li>износе наружных проволок выше допустимых значений (нормы зависят от типа каната и регламентируются нормативами).</li>
      </ul>

      <h2>10. Работа вблизи ЛЭП</h2>
      <p>Работы вблизи линий электропередачи проводятся:</p>
      <ul>
        <li>только по наряду-допуску с прописанными мерами безопасности;</li>
        <li>с соблюдением безопасного расстояния до проводов под напряжением;</li>
        <li>под контролем ответственного за безопасное производство работ.</li>
      </ul>

      <h2>11. Меры безопасности при строповке (отцепке) грузов в стеснённых условиях</h2>
      <ul>
        <li>Оценить зону работ: исключить риск защемления стропов или груза между стенами, колоннами, станками.</li>
        <li>Использовать оттяжки для контроля положения груза.</li>
        <li>Не допускать нахождения людей в зоне возможного защемления или падения груза.</li>
        <li>Проверять, что груз не защемлён, не завален, не примёрз.</li>
      </ul>

      <h2>12. Действия стропальщика при аварийных ситуациях</h2>
      <ol>
        <li>Немедленно подать сигнал «Стоп» и остановить операцию.</li>
        <li>Сообщить ответственному лицу о происшествии.</li>
        <li>При необходимости оказать первую помощь пострадавшим.</li>
        <li>Сохранить обстановку для расследования (если это не угрожает жизни и здоровью людей).</li>
      </ol>

      <h2>13. Меры безопасности при строповке груза</h2>
      <ul>
        <li>Использовать только исправные и маркированные приспособления.</li>
        <li>Строповать по утверждённым схемам.</li>
        <li>Не применять не предусмотренные приспособления (проволоку, ломы и т.п.).</li>
        <li>Не поправлять стропы на весу ударами инструментов.</li>
        <li>Не использовать приставные лестницы: для высоких грузов применять переносные площадки.</li>
        <li>Убедиться, что груз не защемлён и не примерз.</li>
      </ul>

      <h2>14. Назначение маркировки съёмных грузозахватных приспособлений и тары</h2>
      <ul>
        <li><strong>На приспособлениях (стропы, траверсы):</strong> номер, дата испытания, грузоподъёмность — для контроля пригодности и сроков испытаний.</li>
        <li><strong>На таре:</strong> назначение, номер, собственная масса и предельная масса груза — для правильного применения и исключения перегруза.</li>
      </ul>

      <h2>15. Когда должен присутствовать ответственный за безопасное производство работ</h2>
      <ul>
        <li>при строповке грузов без утверждённых схем;</li>
        <li>при подъёме груза несколькими кранами;</li>
        <li>при работе вблизи ЛЭП;</li>
        <li>при перемещении груза над перекрытиями помещений, где могут находиться люди;</li>
        <li>в особо сложных или нестандартных условиях.</li>
      </ul>

      <div class="note">
        Информация основана на типовых требованиях и инструкциях для стропальщиков (в т.ч. РД 10-107-96 и ФНиП Ростехнадзора). На конкретном предприятии действуют локальные инструкции и регламенты — обязательно ознакомьтесь с ними перед началом работ.
      </div>
    </div>
        <footer style="margin-top: 2rem; text-align: center; color: #777; font-size: 0.9rem;">
            <p>Информация носит справочный характер и не заменяет официальные инструкции и нормативные документы. Применяйте требования с учётом локальных актов вашей организации.</p>
        </footer>
    </div>
</body>
</html>
